<!doctype html>
<html lang="ja">
    <head>
        <meta charset="utf-8" />
        <meta name="viewport" content="width=device-width,initial-scale=1" />
        <title>IEC 62304:2006 初学者向けステップバイステップ解説ガイド</title>
        <link rel="preconnect" href="https://fonts.googleapis.com" />
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
        <link
            href="https://fonts.googleapis.com/css2?family=Noto+Sans+JP:wght@400;500;700;800&amp;family=JetBrains+Mono:wght@400;600&amp;display=swap"
            rel="stylesheet"
        />
        <style>
            :root {
                --bg: #07111e;
                --panel: #0d1b2e;
                --panel2: #10233a;
                --line: #1f3454;
                --acc: #7c9eff;
                --text: #e6edf7;
                --dim: #c7d6ec;
                --faint: #9cb0cf;
                --sb: 260px;
            }
            * {
                box-sizing: border-box;
            }
            html,
            body {
                margin: 0;
                overflow-x: hidden;
            }
            body {
                background: var(--bg);
                color: var(--text);
                font-family:
                    'Noto Sans JP',
                    -apple-system,
                    'Hiragino Kaku Gothic ProN',
                    'Yu Gothic',
                    Meiryo,
                    sans-serif;
                line-height: 1.85;
                font-size: 15.5px;
            }
            .sidebar {
                position: fixed;
                left: 0;
                top: 0;
                bottom: 0;
                width: var(--sb);
                background: #091526;
                border-right: 1px solid var(--line);
                overflow-y: auto;
                padding: 18px 0;
                z-index: 20;
            }
            .side-title {
                font-weight: 800;
                color: #fff;
                padding: 0 18px 12px;
                font-size: 15px;
            }
            .sidebar ul {
                list-style: none;
                margin: 0;
                padding: 0;
            }
            .sidebar a {
                display: block;
                padding: 7px 18px;
                color: var(--dim);
                text-decoration: none;
                font-size: 13px;
                line-height: 1.5;
                border-left: 3px solid transparent;
            }
            .sidebar a:hover {
                background: #0f2038;
            }
            .sidebar a.active {
                color: #fff;
                border-left-color: var(--acc);
                background: #112642;
            }
            .nav-toggle {
                display: none;
                position: fixed;
                top: 10px;
                left: 10px;
                z-index: 30;
                background: var(--panel2);
                color: #fff;
                border: 1px solid var(--line);
                border-radius: 8px;
                padding: 8px 12px;
                font: inherit;
                font-size: 13px;
            }
            .main {
                display: block;
                margin-left: var(--sb);
                padding: 36px 44px 60px;
            }
            .hero {
                position: relative;
                background: linear-gradient(135deg, #0d1b2e, #0a1626);
                border: 1px solid var(--line);
                border-radius: 16px;
                padding: 30px 32px;
                margin-bottom: 34px;
                overflow: hidden;
            }
            .hero::before {
                content: '';
                position: absolute;
                top: -80px;
                right: -80px;
                width: 300px;
                height: 300px;
                background: radial-gradient(circle, rgba(124, 158, 255, 0.28), transparent 70%);
            }
            .eyebrow {
                display: inline-block;
                border: 1px solid var(--acc);
                color: var(--acc);
                border-radius: 999px;
                padding: 3px 14px;
                font-size: 12px;
                font-weight: 700;
                margin-bottom: 12px;
            }
            .hero-title {
                margin: 0 0 6px;
                font-size: 28px;
                font-weight: 800;
                color: #fff;
                line-height: 1.4;
            }
            .hero-sub {
                margin: 0 0 14px;
                color: var(--dim);
                font-weight: 700;
            }
            .hero-note {
                border-top: 1px solid var(--line);
                padding-top: 12px;
                color: var(--dim);
                font-size: 14px;
            }
            .hero-note p {
                margin: 4px 0;
            }
            h2 {
                font-size: 22px;
                color: #fff;
                margin: 48px 0 14px;
                padding: 10px 0 10px 14px;
                border-left: 4px solid var(--acc);
                background: linear-gradient(90deg, #0f2038, transparent);
                scroll-margin-top: 16px;
            }
            h3 {
                font-size: 18px;
                color: #cfe0ff;
                margin: 30px 0 10px;
            }
            h4 {
                font-size: 16px;
                color: var(--acc);
                margin: 24px 0 8px;
            }
            p,
            li {
                color: var(--text);
            }
            a {
                color: var(--acc);
                word-break: break-all;
            }
            strong {
                color: #fff;
            }
            code {
                font-family: 'JetBrains Mono', monospace;
                background: #0f2038;
                border-radius: 4px;
                padding: 1px 6px;
                font-size: 0.9em;
                overflow-wrap: anywhere;
            }
            .table-scroll {
                overflow-x: auto;
                margin: 14px 0;
                border: 1px solid var(--line);
                border-radius: 10px;
            }
            table {
                border-collapse: collapse;
                width: 100%;
                font-size: 14px;
            }
            th {
                background: #112642;
                color: #fff;
                text-align: left;
            }
            th,
            td {
                padding: 9px 13px;
                border-bottom: 1px solid var(--line);
                vertical-align: top;
                line-height: 1.7;
            }
            tr:last-child td {
                border-bottom: 0;
            }
            tbody tr:nth-child(even) {
                background: #0a1829;
            }
            blockquote.callout {
                margin: 16px 0;
                padding: 10px 18px;
                background: #0e2036;
                border: 1px solid var(--line);
                border-left: 4px solid var(--acc);
                border-radius: 10px;
            }
            blockquote.callout p {
                margin: 6px 0;
                color: var(--dim);
            }
            .mermaid-diagram {
                display: block;
                overflow-x: auto;
                background: var(--panel);
                border: 1px solid var(--line);
                border-radius: 12px;
                padding: 18px;
                margin: 16px 0;
            }
            .mermaid-diagram svg {
                display: block;
                margin-left: auto;
                margin-right: auto;
                max-width: none;
                flex-shrink: 0;
            }
            .mermaid-diagram foreignObject {
                overflow: visible;
            }
            .mermaid-diagram foreignObject div,
            .mermaid-diagram foreignObject span,
            .mermaid-diagram foreignObject p {
                white-space: normal !important;
                color: inherit;
                margin: 0;
            }
            details {
                background: var(--panel);
                border: 1px solid var(--line);
                border-radius: 10px;
                margin: 10px 0;
                padding: 10px 16px;
            }
            summary {
                cursor: pointer;
                color: #fff;
            }
            details[open] summary {
                margin-bottom: 8px;
            }
            .page-footer {
                margin-top: 50px;
                padding-top: 16px;
                border-top: 1px solid var(--line);
                color: var(--faint);
                font-size: 12.5px;
            }
            ul,
            ol {
                padding-left: 1.4em;
            }
            @media (max-width: 900px) {
                .sidebar {
                    transform: translateX(-100%);
                    transition: transform 0.2s;
                }
                .sidebar.open {
                    transform: none;
                }
                .nav-toggle {
                    display: block;
                }
                .main {
                    margin-left: 0;
                    padding: 60px 16px 40px;
                }
                .hero {
                    padding: 22px 18px;
                }
                .hero-title {
                    font-size: 23px;
                }
            }
        </style>
    </head>
    <body>
        <button class="nav-toggle" id="navToggle" aria-label="メニュー">☰ 目次</button>
        <aside class="sidebar" id="sidebar">
            <div class="side-title">IEC 62304 ガイド</div>
            <ul>
                <li>
                    <a href="#1-30秒でわかる-iec-62304" data-target="1-30秒でわかる-iec-62304"
                        >1. 30秒でわかる IEC 62304</a
                    >
                </li>
                <li>
                    <a href="#2-規格の基本情報" data-target="2-規格の基本情報">2. 規格の基本情報</a>
                </li>
                <li>
                    <a
                        href="#3-適用範囲何を決める規格で何を決めない規格か"
                        data-target="3-適用範囲何を決める規格で何を決めない規格か"
                        >3. 適用範囲：何を決める規格で、何を決めない規格か</a
                    >
                </li>
                <li>
                    <a href="#4-最低限おさえる用語" data-target="4-最低限おさえる用語"
                        >4. 最低限おさえる用語</a
                    >
                </li>
                <li>
                    <a href="#5-全体像規格の構造マップ" data-target="5-全体像規格の構造マップ"
                        >5. 全体像：規格の構造マップ</a
                    >
                </li>
                <li>
                    <a
                        href="#6-step-1ソフトウェア安全クラスを決める箇条43"
                        data-target="6-step-1ソフトウェア安全クラスを決める箇条43"
                        >6. Step 1：ソフトウェア安全クラスを決める（箇条4.3）</a
                    >
                </li>
                <li>
                    <a
                        href="#7-step-2開発プロセスを回す箇条5"
                        data-target="7-step-2開発プロセスを回す箇条5"
                        >7. Step 2：開発プロセスを回す（箇条5）</a
                    >
                </li>
                <li>
                    <a href="#8-step-3保守プロセス箇条6" data-target="8-step-3保守プロセス箇条6"
                        >8. Step 3：保守プロセス（箇条6）</a
                    >
                </li>
                <li>
                    <a
                        href="#9-step-4ソフトウェアリスクマネジメント箇条7"
                        data-target="9-step-4ソフトウェアリスクマネジメント箇条7"
                        >9. Step 4：ソフトウェアリスクマネジメント（箇条7）</a
                    >
                </li>
                <li>
                    <a href="#10-step-5構成管理箇条8" data-target="10-step-5構成管理箇条8"
                        >10. Step 5：構成管理（箇条8）</a
                    >
                </li>
                <li>
                    <a href="#11-step-6問題解決箇条9" data-target="11-step-6問題解決箇条9"
                        >11. Step 6：問題解決（箇条9）</a
                    >
                </li>
                <li>
                    <a
                        href="#12-soup-とレガシーソフトウェア"
                        data-target="12-soup-とレガシーソフトウェア"
                        >12. SOUP とレガシーソフトウェア</a
                    >
                </li>
                <li>
                    <a href="#13-関連規格との関係" data-target="13-関連規格との関係"
                        >13. 関連規格との関係</a
                    >
                </li>
                <li>
                    <a
                        href="#14-規制上の位置づけeu--米国--日本"
                        data-target="14-規制上の位置づけeu--米国--日本"
                        >14. 規制上の位置づけ（EU / 米国 / 日本）</a
                    >
                </li>
                <li>
                    <a
                        href="#15-アジャイルcicdai-との付き合い方"
                        data-target="15-アジャイルcicdai-との付き合い方"
                        >15. アジャイル・CI/CD・AI との付き合い方</a
                    >
                </li>
                <li>
                    <a href="#16-第2版edition-2の最新動向" data-target="16-第2版edition-2の最新動向"
                        >16. 第2版（Edition 2）の最新動向</a
                    >
                </li>
                <li>
                    <a
                        href="#17-導入ロードマップと成果物チェックリスト"
                        data-target="17-導入ロードマップと成果物チェックリスト"
                        >17. 導入ロードマップと成果物チェックリスト</a
                    >
                </li>
                <li>
                    <a href="#18-よくある失敗と対策" data-target="18-よくある失敗と対策"
                        >18. よくある失敗と対策</a
                    >
                </li>
                <li>
                    <a href="#19-理解度チェック" data-target="19-理解度チェック"
                        >19. 理解度チェック</a
                    >
                </li>
                <li>
                    <a href="#20-根拠ソース一覧url" data-target="20-根拠ソース一覧url"
                        >20. 根拠ソース一覧（URL）</a
                    >
                </li>
                <li>
                    <a href="#付録ひとことまとめ" data-target="付録ひとことまとめ"
                        >付録：ひとことまとめ</a
                    >
                </li>
            </ul>
        </aside>
        <main class="main">
            <header class="hero">
                <span class="eyebrow">医療機器ソフトウェア ／ 規格ガイドシリーズ</span>
                <h1 class="hero-title">IEC 62304:2006 初学者向けステップバイステップ解説ガイド</h1>
                <p class="hero-sub">医療機器ソフトウェア ― ソフトウェアライフサイクルプロセス</p>
                <div class="hero-note">
                    <p>
                        <strong>情報時点</strong>:
                        2026年10月23日までに確認できた公開情報に基づきます。 <strong>重要</strong>:
                        本ガイドは学習用の解説です。規格本文の転載は行っておらず、要求事項の最終判断（特にクラス別の適用範囲）は、必ず規格原文（IEC
                        62304:2006+AMD1:2015 / JIS T 2304:2017）で確認してください。
                    </p>
                </div>
            </header>

            <h2 id="1-30秒でわかる-iec-62304">1. 30秒でわかる IEC 62304</h2>
            <div class="table-scroll">
                <table>
                    <thead>
                        <tr class="header">
                            <th>問い</th>
                            <th>答え</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="odd">
                            <td>何の規格？</td>
                            <td>
                                医療機器に使われる<strong>ソフトウェアの開発と保守のプロセス</strong>を定めた国際規格
                            </td>
                        </tr>
                        <tr class="even">
                            <td>何を求める？</td>
                            <td>
                                計画 → 要求 → 設計 → 実装 → 検証 → リリース →
                                保守、そしてリスク管理・構成管理・問題解決を<strong
                                    >文書化された形で実施すること</strong
                                >
                            </td>
                        </tr>
                        <tr class="odd">
                            <td>一番の特徴は？</td>
                            <td>
                                ソフトウェアを<strong>安全クラス A / B / C</strong>
                                に分類し、<strong>クラスが高いほど厳格なプロセス</strong>を求める
                            </td>
                        </tr>
                        <tr class="even">
                            <td>どのモデルで開発する？</td>
                            <td>
                                特定のライフサイクルモデル（ウォーターフォール等）は<strong
                                    >指定しない</strong
                                >
                            </td>
                        </tr>
                        <tr class="odd">
                            <td>製品の合否を決める？</td>
                            <td>
                                決めない。<strong>プロセスの規格</strong>であり、医療機器レベルのバリデーションと最終リリースは対象外。ただし、ソフトウェア要求・リスクコントロール・検証・ソフトウェアシステム試験は対象
                            </td>
                        </tr>
                        <tr class="even">
                            <td>日本では？</td>
                            <td>
                                <strong>JIS T 2304:2017</strong>
                                として同等内容が存在し、QMS省令関連の要求として位置づけられている
                            </td>
                        </tr>
                    </tbody>
                </table>
            </div>
            <blockquote class="callout">
                <p>
                    <strong>一言でいうと</strong>:
                    「どんなソフトを作るか」ではなく、「<strong>どう作り、どう直し、どう証明するか</strong>」を決める規格です。
                </p>
            </blockquote>

            <h2 id="2-規格の基本情報">2. 規格の基本情報</h2>
            <p>ISO のカタログページ（ご指定のURL）で確認できた内容と、各機関の情報を整理します。</p>
            <div class="table-scroll">
                <table>
                    <thead>
                        <tr class="header">
                            <th>項目</th>
                            <th>内容</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="odd">
                            <td>規格番号</td>
                            <td>IEC 62304:2006</td>
                        </tr>
                        <tr class="even">
                            <td>英語タイトル</td>
                            <td>Medical device software — Software life cycle processes</td>
                        </tr>
                        <tr class="odd">
                            <td>日本語タイトル</td>
                            <td>医療機器ソフトウェア ― ソフトウェアライフサイクルプロセス</td>
                        </tr>
                        <tr class="even">
                            <td>発行年月</td>
                            <td>2006年5月（第1版）</td>
                        </tr>
                        <tr class="odd">
                            <td>技術委員会</td>
                            <td>ISO/TC 210（ISOカタログ上の表示）</td>
                        </tr>
                        <tr class="even">
                            <td>追補</td>
                            <td>Amendment 1:2015（1件）</td>
                        </tr>
                        <tr class="odd">
                            <td>統合版</td>
                            <td>IEC 62304:2006+AMD1:2015 CSV（通称「Version 1.1」）</td>
                        </tr>
                        <tr class="even">
                            <td>ISOカタログ上の状態</td>
                            <td>
                                2023年8月に見直しのうえ<strong>確認（confirmed）</strong>、現行版として有効
                            </td>
                        </tr>
                        <tr class="odd">
                            <td>日本のJIS</td>
                            <td>JIS T 2304:2017（IEC 62304:2006 + Amd.1:2015 に対応）</td>
                        </tr>
                        <tr class="even">
                            <td>次期改訂</td>
                            <td>
                                第2版が改訂中（<a href="#16-第2版edition-2の最新動向">第16章</a
                                >参照）。<strong>2026年10月時点で未発行</strong>
                            </td>
                        </tr>
                    </tbody>
                </table>
            </div>
            <div class="mermaid-diagram" id="mmd-0">
                <svg
                    id="r0"
                    width="1445.46875"
                    xmlns="http://www.w3.org/2000/svg"
                    class="flowchart"
                    height="92"
                    viewBox="0 15 1445.46875 92"
                    role="graphics-document document"
                    aria-roledescription="flowchart-v2"
                >
                    <style>
                        #r0 {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 16px;
                            fill: #e6edf7;
                        }
                        @keyframes edge-animation-frame {
                            from {
                                stroke-dashoffset: 0;
                            }
                        }
                        @keyframes dash {
                            to {
                                stroke-dashoffset: 0;
                            }
                        }
                        #r0 .edge-animation-slow {
                            stroke-dasharray: 9, 5 !important;
                            stroke-dashoffset: 900;
                            animation: dash 50s linear infinite;
                            stroke-linecap: round;
                        }
                        #r0 .edge-animation-fast {
                            stroke-dasharray: 9, 5 !important;
                            stroke-dashoffset: 900;
                            animation: dash 20s linear infinite;
                            stroke-linecap: round;
                        }
                        #r0 .error-icon {
                            fill: #0d1b2e;
                        }
                        #r0 .error-text {
                            fill: #f2e4d1;
                            stroke: #f2e4d1;
                        }
                        #r0 .edge-thickness-normal {
                            stroke-width: 1px;
                        }
                        #r0 .edge-thickness-thick {
                            stroke-width: 3.5px;
                        }
                        #r0 .edge-pattern-solid {
                            stroke-dasharray: 0;
                        }
                        #r0 .edge-thickness-invisible {
                            stroke-width: 0;
                            fill: none;
                        }
                        #r0 .edge-pattern-dashed {
                            stroke-dasharray: 3;
                        }
                        #r0 .edge-pattern-dotted {
                            stroke-dasharray: 2;
                        }
                        #r0 .marker {
                            fill: #7c9eff;
                            stroke: #7c9eff;
                        }
                        #r0 .marker.cross {
                            stroke: #7c9eff;
                        }
                        #r0 svg {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 16px;
                        }
                        #r0 p {
                            margin: 0;
                        }
                        #r0 .label {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            color: #e6edf7;
                        }
                        #r0 .cluster-label text {
                            fill: #e6edf7;
                        }
                        #r0 .cluster-label span {
                            color: #e6edf7;
                        }
                        #r0 .cluster-label span p {
                            background-color: transparent;
                        }
                        #r0 .label text,
                        #r0 span {
                            fill: #e6edf7;
                            color: #e6edf7;
                        }
                        #r0 .node rect,
                        #r0 .node circle,
                        #r0 .node ellipse,
                        #r0 .node polygon,
                        #r0 .node path {
                            fill: #12233a;
                            stroke: #7c9eff;
                            stroke-width: 1px;
                        }
                        #r0 .rough-node .label text,
                        #r0 .node .label text,
                        #r0 .image-shape .label,
                        #r0 .icon-shape .label {
                            text-anchor: middle;
                        }
                        #r0 .node .katex path {
                            fill: #000;
                            stroke: #000;
                            stroke-width: 1px;
                        }
                        #r0 .rough-node .label,
                        #r0 .node .label,
                        #r0 .image-shape .label,
                        #r0 .icon-shape .label {
                            text-align: center;
                        }
                        #r0 .node.clickable {
                            cursor: pointer;
                        }
                        #r0 .root .anchor path {
                            fill: #7c9eff !important;
                            stroke-width: 0;
                            stroke: #7c9eff;
                        }
                        #r0 .arrowheadPath {
                            fill: #0b0b0b;
                        }
                        #r0 .edgePath .path {
                            stroke: #7c9eff;
                            stroke-width: 2px;
                        }
                        #r0 .flowchart-link {
                            stroke: #7c9eff;
                            fill: none;
                        }
                        #r0 .edgeLabel {
                            background-color: #0d1b2e;
                            text-align: center;
                        }
                        #r0 .edgeLabel p {
                            background-color: #0d1b2e;
                        }
                        #r0 .edgeLabel rect {
                            opacity: 0.5;
                            background-color: #0d1b2e;
                            fill: #0d1b2e;
                        }
                        #r0 .labelBkg {
                            background-color: rgba(13, 27, 46, 0.5);
                        }
                        #r0 .cluster rect {
                            fill: #0b182a;
                            stroke: #2a4470;
                            stroke-width: 1px;
                        }
                        #r0 .cluster text {
                            fill: #e6edf7;
                        }
                        #r0 .cluster span {
                            color: #e6edf7;
                        }
                        #r0 div.mermaidTooltip {
                            position: absolute;
                            text-align: center;
                            max-width: 200px;
                            padding: 2px;
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 12px;
                            background: #0d1b2e;
                            border: 1px solid hsl(214.5454545455, 15.9322033898%, 1.568627451%);
                            border-radius: 2px;
                            pointer-events: none;
                            z-index: 100;
                        }
                        #r0 .flowchartTitleText {
                            text-anchor: middle;
                            font-size: 18px;
                            fill: #e6edf7;
                        }
                        #r0 rect.text {
                            fill: none;
                            stroke-width: 0;
                        }
                        #r0 .icon-shape,
                        #r0 .image-shape {
                            background-color: #0d1b2e;
                            text-align: center;
                        }
                        #r0 .icon-shape p,
                        #r0 .image-shape p {
                            background-color: #0d1b2e;
                            padding: 2px;
                        }
                        #r0 .icon-shape rect,
                        #r0 .image-shape rect {
                            opacity: 0.5;
                            background-color: #0d1b2e;
                            fill: #0d1b2e;
                        }
                        #r0 .label-icon {
                            display: inline-block;
                            height: 1em;
                            overflow: visible;
                            vertical-align: -0.125em;
                        }
                        #r0 .node .label-icon path {
                            fill: currentColor;
                            stroke: revert;
                            stroke-width: revert;
                        }
                        #r0 :root {
                            --mermaid-font-family: 'trebuchet ms', verdana, arial, sans-serif;
                        }
                    </style>
                    <g>
                        <marker
                            id="r0_flowchart-v2-pointEnd"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="5"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="8"
                            markerHeight="8"
                            orient="auto"
                        >
                            <path
                                d="M 0 0 L 10 5 L 0 10 z"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r0_flowchart-v2-pointStart"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="4.5"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="8"
                            markerHeight="8"
                            orient="auto"
                        >
                            <path
                                d="M 0 5 L 10 10 L 10 0 z"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r0_flowchart-v2-circleEnd"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="11"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <circle
                                cx="5"
                                cy="5"
                                r="5"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></circle>
                        </marker>
                        <marker
                            id="r0_flowchart-v2-circleStart"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="-1"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <circle
                                cx="5"
                                cy="5"
                                r="5"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></circle>
                        </marker>
                        <marker
                            id="r0_flowchart-v2-crossEnd"
                            class="marker cross flowchart-v2"
                            viewBox="0 0 11 11"
                            refX="12"
                            refY="5.2"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <path
                                d="M 1,1 l 9,9 M 10,1 l -9,9"
                                class="arrowMarkerPath"
                                style="stroke-width: 2; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r0_flowchart-v2-crossStart"
                            class="marker cross flowchart-v2"
                            viewBox="0 0 11 11"
                            refX="-1"
                            refY="5.2"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <path
                                d="M 1,1 l 9,9 M 10,1 l -9,9"
                                class="arrowMarkerPath"
                                style="stroke-width: 2; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <g class="root">
                            <g class="clusters"></g>
                            <g class="edgePaths">
                                <path
                                    d="M140.469,61L145.469,61C150.469,61,160.469,61,169.802,61C179.135,61,187.802,61,192.135,61L196.469,61"
                                    id="L_N0_H1_N0_H2_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N0_H1_N0_H2_0"
                                    data-points="W3sieCI6MTQwLjQ2ODc1LCJ5Ijo2MX0seyJ4IjoxNzAuNDY4NzUsInkiOjYxfSx7IngiOjIwMC40Njg3NSwieSI6NjF9XQ=="
                                    marker-end="url(#r0_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M407.078,61L412.078,61C417.078,61,427.078,61,436.411,61C445.745,61,454.411,61,458.745,61L463.078,61"
                                    id="L_N0_H2_N0_H3_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N0_H2_N0_H3_0"
                                    data-points="W3sieCI6NDA3LjA3ODEyNSwieSI6NjF9LHsieCI6NDM3LjA3ODEyNSwieSI6NjF9LHsieCI6NDY3LjA3ODEyNSwieSI6NjF9XQ=="
                                    marker-end="url(#r0_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M663.688,61L668.688,61C673.688,61,683.688,61,693.021,61C702.354,61,711.021,61,715.354,61L719.688,61"
                                    id="L_N0_H3_N0_H4_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N0_H3_N0_H4_0"
                                    data-points="W3sieCI6NjYzLjY4NzUsInkiOjYxfSx7IngiOjY5My42ODc1LCJ5Ijo2MX0seyJ4Ijo3MjMuNjg3NSwieSI6NjF9XQ=="
                                    marker-end="url(#r0_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M930.297,61L935.297,61C940.297,61,950.297,61,959.63,61C968.964,61,977.63,61,981.964,61L986.297,61"
                                    id="L_N0_H4_N0_H5_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N0_H4_N0_H5_0"
                                    data-points="W3sieCI6OTMwLjI5Njg3NSwieSI6NjF9LHsieCI6OTYwLjI5Njg3NSwieSI6NjF9LHsieCI6OTkwLjI5Njg3NSwieSI6NjF9XQ=="
                                    marker-end="url(#r0_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M1204.203,61L1209.203,61C1214.203,61,1224.203,61,1233.536,61C1242.87,61,1251.536,61,1255.87,61L1260.203,61"
                                    id="L_N0_H5_N0_H6_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N0_H5_N0_H6_0"
                                    data-points="W3sieCI6MTIwNC4yMDMxMjUsInkiOjYxfSx7IngiOjEyMzQuMjAzMTI1LCJ5Ijo2MX0seyJ4IjoxMjY0LjIwMzEyNSwieSI6NjF9XQ=="
                                    marker-end="url(#r0_flowchart-v2-pointEnd)"
                                ></path>
                            </g>
                            <g class="edgeLabels">
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N0_H1_N0_H2_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N0_H2_N0_H3_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N0_H3_N0_H4_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N0_H4_N0_H5_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N0_H5_N0_H6_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                            </g>
                            <g class="nodes">
                                <g
                                    class="node default"
                                    id="flowchart-N0_H1-0"
                                    transform="translate(74.234375, 61)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-66.234375"
                                        y="-38"
                                        width="132.46875"
                                        height="76"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-38.234375, -24)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="76.46875" height="48"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>2006年5月<br />第1版 発行</p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N0_H2-1"
                                    transform="translate(303.7734375, 61)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-103.3046875"
                                        y="-38"
                                        width="206.609375"
                                        height="76"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-75.3046875, -24)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="150.609375" height="48"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>2012年<br />JIS T 2304:2012 制定</p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N0_H3-2"
                                    transform="translate(565.3828125, 61)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-98.3046875"
                                        y="-38"
                                        width="196.609375"
                                        height="76"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-70.3046875, -24)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="140.609375" height="48"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>2015年6月<br />Amendment 1 発行</p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N0_H4-3"
                                    transform="translate(826.9921875, 61)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-103.3046875"
                                        y="-38"
                                        width="206.609375"
                                        height="76"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-75.3046875, -24)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="150.609375" height="48"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>
                                                        2017年3月<br />JIS T 2304:2017 改正
                                                    </p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N0_H5-4"
                                    transform="translate(1097.25, 61)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-106.953125"
                                        y="-38"
                                        width="213.90625"
                                        height="76"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-78.953125, -24)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="157.90625" height="48"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>
                                                        2023年8月<br />ISO で確認 confirmed
                                                    </p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N0_H6-5"
                                    transform="translate(1350.8359375, 61)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-86.6328125"
                                        y="-38"
                                        width="173.265625"
                                        height="76"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-58.6328125, -24)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="117.265625" height="48"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>2026年<br />第2版は CD 段階</p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                            </g>
                        </g>
                    </g>
                </svg>
            </div>
            <blockquote class="callout">
                <p>
                    <strong>ポイント</strong>: 実務で「IEC 62304」といえば、通常は
                    <strong>2006年版に2015年の追補を統合した Version 1.1</strong>
                    を指します。
                </p>
            </blockquote>

            <h2 id="3-適用範囲何を決める規格で何を決めない規格か">
                3. 適用範囲：何を決める規格で、何を決めない規格か
            </h2>
            <h3 id="31-適用される対象">3.1 適用される対象</h3>
            <p>
                規格の目的は、医療機器ソフトウェアのライフサイクル要求事項を定義することです。適用対象は、<strong>医療機器ソフトウェアの開発と保守</strong>です。対象には次の両方が含まれます。
            </p>
            <div class="table-scroll">
                <table>
                    <thead>
                        <tr class="header">
                            <th>対象の種類</th>
                            <th>例</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="odd">
                            <td>ソフトウェア<strong>自体が</strong>医療機器</td>
                            <td>画像診断支援アプリ、心電図解析アプリ（いわゆる SaMD）</td>
                        </tr>
                        <tr class="even">
                            <td>医療機器に<strong>組み込まれる／一体のソフトウェア</strong></td>
                            <td>
                                ペースメーカーのファームウェア、人工呼吸器の制御ソフト（いわゆる
                                SiMD）
                            </td>
                        </tr>
                    </tbody>
                </table>
            </div>
            <h3 id="32-規格がやらないこと">3.2 規格が「やらないこと」</h3>
            <div class="table-scroll">
                <table>
                    <thead>
                        <tr class="header">
                            <th>規格がやらないこと</th>
                            <th>実務上の意味</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="odd">
                            <td>組織構造や役割分担の指定</td>
                            <td>誰がやるかは自社で決める</td>
                        </tr>
                        <tr class="even">
                            <td>文書の名称・書式・詳細内容の指定</td>
                            <td>
                                文書名は自由。ただし<strong>中身の要求</strong>は満たす必要がある
                            </td>
                        </tr>
                        <tr class="odd">
                            <td>特定のライフサイクルモデルの指定</td>
                            <td>
                                アジャイルでも適合可能（<a
                                    href="#15-アジャイルcicdai-との付き合い方"
                                    >第15章</a
                                >）
                            </td>
                        </tr>
                        <tr class="even">
                            <td>医療機器としてのバリデーションと最終リリース</td>
                            <td>別の規格・規制（例：IEC 82304-1、IEC 62366-1 等）で扱う</td>
                        </tr>
                        <tr class="odd">
                            <td>ソフトウェアが医療機器に該当するかの判定</td>
                            <td>各国の法規制と意図する用途で決まる</td>
                        </tr>
                    </tbody>
                </table>
            </div>
            <h3 id="33-適合とは">3.3 「適合」とは</h3>
            <p>
                この規格での適合とは、<strong>ソフトウェア安全クラスに応じた</strong>プロセス・活動・タスクをすべて実施することです。つまり「クラスを決める」ことが適合の出発点になります。
            </p>

            <h2 id="4-最低限おさえる用語">4. 最低限おさえる用語</h2>
            <p>初学者がつまずきやすい用語を、先に整理します。</p>
            <div class="table-scroll">
                <table>
                    <thead>
                        <tr class="header">
                            <th>用語</th>
                            <th>やさしい説明</th>
                            <th>補足</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="odd">
                            <td><strong>ソフトウェアシステム</strong></td>
                            <td>完成品として扱うソフトウェア全体</td>
                            <td>安全クラスはまずこの単位で付ける</td>
                        </tr>
                        <tr class="even">
                            <td><strong>ソフトウェアアイテム</strong></td>
                            <td>ソフトウェアシステムを構成する識別可能な部品（入れ子にできる）</td>
                            <td>規格上のいちばん広い「部品」概念</td>
                        </tr>
                        <tr class="odd">
                            <td><strong>ソフトウェアユニット</strong></td>
                            <td>これ以上分割しない最小単位のアイテム</td>
                            <td>関数・クラス・モジュール等に対応させる例が多い</td>
                        </tr>
                        <tr class="even">
                            <td><strong>SOUP</strong></td>
                            <td>Software of Unknown Provenance。出自の不明なソフト</td>
                            <td>
                                既製品（OTS）や十分な開発記録がない既存ソフト等。OS、OSS、ライブラリが典型
                            </td>
                        </tr>
                        <tr class="odd">
                            <td><strong>レガシーソフトウェア</strong></td>
                            <td>
                                すでに市場に出ているが、現行版の規格に沿って開発された客観的証拠が不十分なソフト
                            </td>
                            <td>後述の箇条4.4で扱う</td>
                        </tr>
                        <tr class="even">
                            <td><strong>危険状態（hazardous situation）</strong></td>
                            <td>人、財産または環境が1つ以上のハザードにさらされる状況</td>
                            <td>リスクマネジメントの基本概念</td>
                        </tr>
                        <tr class="odd">
                            <td><strong>リスクコントロール手段</strong></td>
                            <td>リスクを下げるための対策</td>
                            <td>ソフトウェア内の対策と、ソフトウェア外の対策がある</td>
                        </tr>
                        <tr class="even">
                            <td><strong>セグリゲーション（分離）</strong></td>
                            <td>安全上重要な部分とそうでない部分を切り離すこと</td>
                            <td>低いクラスの部品を分けて負担を減らす考え方</td>
                        </tr>
                        <tr class="odd">
                            <td><strong>トレーサビリティ</strong></td>
                            <td>要求 ↔︎ 設計 ↔︎ テスト ↔︎ リスクの追跡可能性</td>
                            <td>審査・監査で最も見られる観点の一つ</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <h2 id="5-全体像規格の構造マップ">5. 全体像：規格の構造マップ</h2>
            <p>
                IEC 62304 は大きく、<strong>共通の土台（箇条4）</strong>の上に
                <strong>5つの主要プロセス（箇条5〜9）</strong>が載る構造です。
            </p>
            <div class="mermaid-diagram" id="mmd-1">
                <svg
                    id="r1"
                    width="1342.91796875"
                    xmlns="http://www.w3.org/2000/svg"
                    class="flowchart"
                    height="788"
                    viewBox="0 -15 1342.91796875 788"
                    role="graphics-document document"
                    aria-roledescription="flowchart-v2"
                >
                    <style>
                        #r1 {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 16px;
                            fill: #e6edf7;
                        }
                        @keyframes edge-animation-frame {
                            from {
                                stroke-dashoffset: 0;
                            }
                        }
                        @keyframes dash {
                            to {
                                stroke-dashoffset: 0;
                            }
                        }
                        #r1 .edge-animation-slow {
                            stroke-dasharray: 9, 5 !important;
                            stroke-dashoffset: 900;
                            animation: dash 50s linear infinite;
                            stroke-linecap: round;
                        }
                        #r1 .edge-animation-fast {
                            stroke-dasharray: 9, 5 !important;
                            stroke-dashoffset: 900;
                            animation: dash 20s linear infinite;
                            stroke-linecap: round;
                        }
                        #r1 .error-icon {
                            fill: #0d1b2e;
                        }
                        #r1 .error-text {
                            fill: #f2e4d1;
                            stroke: #f2e4d1;
                        }
                        #r1 .edge-thickness-normal {
                            stroke-width: 1px;
                        }
                        #r1 .edge-thickness-thick {
                            stroke-width: 3.5px;
                        }
                        #r1 .edge-pattern-solid {
                            stroke-dasharray: 0;
                        }
                        #r1 .edge-thickness-invisible {
                            stroke-width: 0;
                            fill: none;
                        }
                        #r1 .edge-pattern-dashed {
                            stroke-dasharray: 3;
                        }
                        #r1 .edge-pattern-dotted {
                            stroke-dasharray: 2;
                        }
                        #r1 .marker {
                            fill: #7c9eff;
                            stroke: #7c9eff;
                        }
                        #r1 .marker.cross {
                            stroke: #7c9eff;
                        }
                        #r1 svg {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 16px;
                        }
                        #r1 p {
                            margin: 0;
                        }
                        #r1 .label {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            color: #e6edf7;
                        }
                        #r1 .cluster-label text {
                            fill: #e6edf7;
                        }
                        #r1 .cluster-label span {
                            color: #e6edf7;
                        }
                        #r1 .cluster-label span p {
                            background-color: transparent;
                        }
                        #r1 .label text,
                        #r1 span {
                            fill: #e6edf7;
                            color: #e6edf7;
                        }
                        #r1 .node rect,
                        #r1 .node circle,
                        #r1 .node ellipse,
                        #r1 .node polygon,
                        #r1 .node path {
                            fill: #12233a;
                            stroke: #7c9eff;
                            stroke-width: 1px;
                        }
                        #r1 .rough-node .label text,
                        #r1 .node .label text,
                        #r1 .image-shape .label,
                        #r1 .icon-shape .label {
                            text-anchor: middle;
                        }
                        #r1 .node .katex path {
                            fill: #000;
                            stroke: #000;
                            stroke-width: 1px;
                        }
                        #r1 .rough-node .label,
                        #r1 .node .label,
                        #r1 .image-shape .label,
                        #r1 .icon-shape .label {
                            text-align: center;
                        }
                        #r1 .node.clickable {
                            cursor: pointer;
                        }
                        #r1 .root .anchor path {
                            fill: #7c9eff !important;
                            stroke-width: 0;
                            stroke: #7c9eff;
                        }
                        #r1 .arrowheadPath {
                            fill: #0b0b0b;
                        }
                        #r1 .edgePath .path {
                            stroke: #7c9eff;
                            stroke-width: 2px;
                        }
                        #r1 .flowchart-link {
                            stroke: #7c9eff;
                            fill: none;
                        }
                        #r1 .edgeLabel {
                            background-color: #0d1b2e;
                            text-align: center;
                        }
                        #r1 .edgeLabel p {
                            background-color: #0d1b2e;
                        }
                        #r1 .edgeLabel rect {
                            opacity: 0.5;
                            background-color: #0d1b2e;
                            fill: #0d1b2e;
                        }
                        #r1 .labelBkg {
                            background-color: rgba(13, 27, 46, 0.5);
                        }
                        #r1 .cluster rect {
                            fill: #0b182a;
                            stroke: #2a4470;
                            stroke-width: 1px;
                        }
                        #r1 .cluster text {
                            fill: #e6edf7;
                        }
                        #r1 .cluster span {
                            color: #e6edf7;
                        }
                        #r1 div.mermaidTooltip {
                            position: absolute;
                            text-align: center;
                            max-width: 200px;
                            padding: 2px;
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 12px;
                            background: #0d1b2e;
                            border: 1px solid hsl(214.5454545455, 15.9322033898%, 1.568627451%);
                            border-radius: 2px;
                            pointer-events: none;
                            z-index: 100;
                        }
                        #r1 .flowchartTitleText {
                            text-anchor: middle;
                            font-size: 18px;
                            fill: #e6edf7;
                        }
                        #r1 rect.text {
                            fill: none;
                            stroke-width: 0;
                        }
                        #r1 .icon-shape,
                        #r1 .image-shape {
                            background-color: #0d1b2e;
                            text-align: center;
                        }
                        #r1 .icon-shape p,
                        #r1 .image-shape p {
                            background-color: #0d1b2e;
                            padding: 2px;
                        }
                        #r1 .icon-shape rect,
                        #r1 .image-shape rect {
                            opacity: 0.5;
                            background-color: #0d1b2e;
                            fill: #0d1b2e;
                        }
                        #r1 .label-icon {
                            display: inline-block;
                            height: 1em;
                            overflow: visible;
                            vertical-align: -0.125em;
                        }
                        #r1 .node .label-icon path {
                            fill: currentColor;
                            stroke: revert;
                            stroke-width: revert;
                        }
                        #r1 :root {
                            --mermaid-font-family: 'trebuchet ms', verdana, arial, sans-serif;
                        }
                    </style>
                    <g>
                        <marker
                            id="r1_flowchart-v2-pointEnd"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="5"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="8"
                            markerHeight="8"
                            orient="auto"
                        >
                            <path
                                d="M 0 0 L 10 5 L 0 10 z"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r1_flowchart-v2-pointStart"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="4.5"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="8"
                            markerHeight="8"
                            orient="auto"
                        >
                            <path
                                d="M 0 5 L 10 10 L 10 0 z"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r1_flowchart-v2-circleEnd"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="11"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <circle
                                cx="5"
                                cy="5"
                                r="5"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></circle>
                        </marker>
                        <marker
                            id="r1_flowchart-v2-circleStart"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="-1"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <circle
                                cx="5"
                                cy="5"
                                r="5"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></circle>
                        </marker>
                        <marker
                            id="r1_flowchart-v2-crossEnd"
                            class="marker cross flowchart-v2"
                            viewBox="0 0 11 11"
                            refX="12"
                            refY="5.2"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <path
                                d="M 1,1 l 9,9 M 10,1 l -9,9"
                                class="arrowMarkerPath"
                                style="stroke-width: 2; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r1_flowchart-v2-crossStart"
                            class="marker cross flowchart-v2"
                            viewBox="0 0 11 11"
                            refX="-1"
                            refY="5.2"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <path
                                d="M 1,1 l 9,9 M 10,1 l -9,9"
                                class="arrowMarkerPath"
                                style="stroke-width: 2; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <g class="root">
                            <g class="clusters">
                                <g class="cluster" id="N1_P" data-look="classic">
                                    <rect
                                        style=""
                                        x="8"
                                        y="-7"
                                        width="945.91796875"
                                        height="772"
                                    ></rect>
                                    <g
                                        class="cluster-label"
                                        transform="translate(432.951171875, 5)"
                                    >
                                        <foreignObject width="96.015625" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"><p>主要プロセス</p></span>
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                            </g>
                            <g class="edgePaths">
                                <path
                                    d="M192.51,364L179.406,410.167C166.301,456.333,140.092,548.667,134.009,601.379C127.926,654.091,141.969,667.182,148.99,673.727L156.011,680.272"
                                    id="L_N1_P7_N1_P5_0"
                                    class="edge-thickness-normal edge-pattern-dotted edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N1_P7_N1_P5_0"
                                    data-points="W3sieCI6MTkyLjUxMDQxNjY2NjY2NjY2LCJ5IjozNjR9LHsieCI6MTEzLjg4MjgxMjUsInkiOjY0MX0seyJ4IjoxNTguOTM3MjcwMjIwNTg4MjMsInkiOjY4M31d"
                                    marker-end="url(#r1_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M242.179,364L289.418,410.167C336.657,456.333,431.135,548.667,504.708,601.666C578.281,654.665,630.948,668.33,657.282,675.163L683.616,681.995"
                                    id="L_N1_P7_N1_P6_0"
                                    class="edge-thickness-normal edge-pattern-dotted edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N1_P7_N1_P6_0"
                                    data-points="W3sieCI6MjQyLjE3OTQ4OTA4NzMwMTYsInkiOjM2NH0seyJ4Ijo1MjUuNjEzMjgxMjUsInkiOjY0MX0seyJ4Ijo2ODcuNDg3NDc3MDIyMDU4OCwieSI6NjgzfV0="
                                    marker-end="url(#r1_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M463.74,352L434.095,400.167C404.45,448.333,345.161,544.667,305.87,599.456C266.579,654.245,247.287,667.491,237.641,674.113L227.995,680.736"
                                    id="L_N1_P8_N1_P5_0"
                                    class="edge-thickness-normal edge-pattern-dotted edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N1_P8_N1_P5_0"
                                    data-points="W3sieCI6NDYzLjc0MDEyODk2ODI1NCwieSI6MzUyfSx7IngiOjI4NS44NzEwOTM3NSwieSI6NjQxfSx7IngiOjIyNC42OTc0OTU0MDQ0MTE3NywieSI6NjgzfV0="
                                    marker-end="url(#r1_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M497.724,352L531.037,400.167C564.35,448.333,630.976,544.667,673.031,599.432C715.086,654.197,732.571,667.394,741.313,673.992L750.055,680.59"
                                    id="L_N1_P8_N1_P6_0"
                                    class="edge-thickness-normal edge-pattern-dotted edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N1_P8_N1_P6_0"
                                    data-points="W3sieCI6NDk3LjcyNDIzMTE1MDc5MzYsInkiOjM1Mn0seyJ4Ijo2OTcuNjAxNTYyNSwieSI6NjQxfSx7IngiOjc1My4yNDc3MDIyMDU4ODIzLCJ5Ijo2ODN9XQ=="
                                    marker-end="url(#r1_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M693.641,352L651.048,400.167C608.455,448.333,523.268,544.667,455.454,599.659C387.64,654.652,337.199,668.303,311.978,675.129L286.757,681.955"
                                    id="L_N1_P9_N1_P5_0"
                                    class="edge-thickness-normal edge-pattern-dotted edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N1_P9_N1_P5_0"
                                    data-points="W3sieCI6NjkzLjY0MTMxOTQ0NDQ0NDQsInkiOjM1Mn0seyJ4Ijo0MzguMDgyMDMxMjUsInkiOjY0MX0seyJ4IjoyODIuODk1Nzk1MDM2NzY0NywieSI6NjgzfV0="
                                    marker-end="url(#r1_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M727.625,352L747.99,400.167C768.354,448.333,809.083,544.667,823.503,599.341C837.923,654.016,826.033,667.031,820.089,673.539L814.144,680.047"
                                    id="L_N1_P9_N1_P6_0"
                                    class="edge-thickness-normal edge-pattern-dotted edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N1_P9_N1_P6_0"
                                    data-points="W3sieCI6NzI3LjYyNTQyMTYyNjk4NDEsInkiOjM1Mn0seyJ4Ijo4NDkuODEyNSwieSI6NjQxfSx7IngiOjgxMS40NDYwMDE4MzgyMzUyLCJ5Ijo2ODN9XQ=="
                                    marker-end="url(#r1_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M993.918,404.684L908.573,444.07C823.228,483.456,652.538,562.228,536.08,608.785C419.622,655.343,357.397,669.685,326.284,676.856L295.171,684.028"
                                    id="L_N1_G_N1_P5_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N1_G_N1_P5_0"
                                    data-points="W3sieCI6OTkzLjkxNzk2ODc1LCJ5Ijo0MDQuNjg0MjAxNDkwMjMxMX0seyJ4Ijo0ODEuODQ3NjU2MjUsInkiOjY0MX0seyJ4IjoyOTEuMjczNDM3NSwieSI6Njg0LjkyNjA2NDIxNzE0NjZ9XQ=="
                                    marker-end="url(#r1_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M993.918,524.3L977.195,543.75C960.471,563.2,927.025,602.1,899.963,628.19C872.901,654.279,852.223,667.559,841.884,674.199L831.546,680.838"
                                    id="L_N1_G_N1_P6_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N1_G_N1_P6_0"
                                    data-points="W3sieCI6OTkzLjkxNzk2ODc1LCJ5Ijo1MjQuMjk5ODQ4NTYxMzMyNn0seyJ4Ijo4OTMuNTc4MTI1LCJ5Ijo2NDF9LHsieCI6ODI4LjE3OTkxNzI3OTQxMTcsInkiOjY4M31d"
                                    marker-end="url(#r1_flowchart-v2-pointEnd)"
                                ></path>
                            </g>
                            <g class="edgeLabels">
                                <g class="edgeLabel" transform="translate(144.7869, 547.12689)">
                                    <g
                                        class="label"
                                        data-id="L_N1_P7_N1_P5_0"
                                        transform="translate(-23.765625, -12)"
                                    >
                                        <foreignObject width="47.53125" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"><p>支える</p></span>
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g class="edgeLabel" transform="translate(443.69741, 575.94357)">
                                    <g
                                        class="label"
                                        data-id="L_N1_P7_N1_P6_0"
                                        transform="translate(-23.765625, -12)"
                                    >
                                        <foreignObject width="47.53125" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"><p>支える</p></span>
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g class="edgeLabel" transform="translate(355.35878, 543.09704)">
                                    <g
                                        class="label"
                                        data-id="L_N1_P8_N1_P5_0"
                                        transform="translate(-23.765625, -12)"
                                    >
                                        <foreignObject width="47.53125" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"><p>支える</p></span>
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g class="edgeLabel" transform="translate(617.49138, 540.16975)">
                                    <g
                                        class="label"
                                        data-id="L_N1_P8_N1_P6_0"
                                        transform="translate(-23.765625, -12)"
                                    >
                                        <foreignObject width="47.53125" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"><p>支える</p></span>
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g class="edgeLabel" transform="translate(512.61196, 571.7176)">
                                    <g
                                        class="label"
                                        data-id="L_N1_P9_N1_P5_0"
                                        transform="translate(-23.765625, -12)"
                                    >
                                        <foreignObject width="47.53125" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"><p>支える</p></span>
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g class="edgeLabel" transform="translate(799.79512, 537.69763)">
                                    <g
                                        class="label"
                                        data-id="L_N1_P9_N1_P6_0"
                                        transform="translate(-23.765625, -12)"
                                    >
                                        <foreignObject width="47.53125" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"><p>支える</p></span>
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N1_G_N1_P5_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N1_G_N1_P6_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                            </g>
                            <g class="nodes">
                                <g class="root" transform="translate(985.91796875, 60)">
                                    <g class="clusters">
                                        <g class="cluster" id="N1_G" data-look="classic">
                                            <rect
                                                style=""
                                                x="8"
                                                y="-7"
                                                width="341"
                                                height="546"
                                            ></rect>
                                            <g class="cluster-label" transform="translate(78.5, 5)">
                                                <foreignObject width="200" height="48"
                                                    ><div
                                                        xmlns="http://www.w3.org/1999/xhtml"
                                                        style="
                                                            display: table;
                                                            white-space: break-spaces;
                                                            line-height: 1.5;
                                                            max-width: 200px;
                                                            text-align: center;
                                                            width: 200px;
                                                        "
                                                    >
                                                        <span class="nodeLabel"
                                                            ><p>
                                                                箇条4：一般要求事項（土台）
                                                            </p></span
                                                        >
                                                    </div></foreignObject
                                                >
                                            </g>
                                        </g>
                                    </g>
                                    <g class="edgePaths"></g>
                                    <g class="edgeLabels"></g>
                                    <g class="nodes">
                                        <g
                                            class="node default"
                                            id="flowchart-N1_G1-0"
                                            transform="translate(178.5, 101)"
                                        >
                                            <rect
                                                class="basic label-container"
                                                style=""
                                                x="-128"
                                                y="-38"
                                                width="256"
                                                height="76"
                                            ></rect>
                                            <g
                                                class="label"
                                                style=""
                                                transform="translate(-100, -24)"
                                            >
                                                <rect></rect>
                                                <foreignObject width="200" height="48"
                                                    ><div
                                                        xmlns="http://www.w3.org/1999/xhtml"
                                                        style="
                                                            display: table;
                                                            white-space: break-spaces;
                                                            line-height: 1.5;
                                                            max-width: 200px;
                                                            text-align: center;
                                                            width: 200px;
                                                        "
                                                    >
                                                        <span class="nodeLabel"
                                                            ><p>
                                                                4.1 品質マネジメントシステム
                                                            </p></span
                                                        >
                                                    </div></foreignObject
                                                >
                                            </g>
                                        </g>
                                        <g
                                            class="node default"
                                            id="flowchart-N1_G2-1"
                                            transform="translate(178.5, 225)"
                                        >
                                            <rect
                                                class="basic label-container"
                                                style=""
                                                x="-112.8984375"
                                                y="-26"
                                                width="225.796875"
                                                height="52"
                                            ></rect>
                                            <g
                                                class="label"
                                                style=""
                                                transform="translate(-84.8984375, -12)"
                                            >
                                                <rect></rect>
                                                <foreignObject width="169.796875" height="24"
                                                    ><div
                                                        xmlns="http://www.w3.org/1999/xhtml"
                                                        style="
                                                            display: table-cell;
                                                            white-space: nowrap;
                                                            line-height: 1.5;
                                                            max-width: 200px;
                                                            text-align: center;
                                                        "
                                                    >
                                                        <span class="nodeLabel"
                                                            ><p>4.2 リスクマネジメント</p></span
                                                        >
                                                    </div></foreignObject
                                                >
                                            </g>
                                        </g>
                                        <g
                                            class="node default"
                                            id="flowchart-N1_G3-2"
                                            transform="translate(178.5, 349)"
                                        >
                                            <rect
                                                class="basic label-container"
                                                style=""
                                                x="-128"
                                                y="-38"
                                                width="256"
                                                height="76"
                                            ></rect>
                                            <g
                                                class="label"
                                                style=""
                                                transform="translate(-100, -24)"
                                            >
                                                <rect></rect>
                                                <foreignObject width="200" height="48"
                                                    ><div
                                                        xmlns="http://www.w3.org/1999/xhtml"
                                                        style="
                                                            display: table;
                                                            white-space: break-spaces;
                                                            line-height: 1.5;
                                                            max-width: 200px;
                                                            text-align: center;
                                                            width: 200px;
                                                        "
                                                    >
                                                        <span class="nodeLabel"
                                                            ><p>
                                                                4.3 ソフトウェア安全クラス分類
                                                            </p></span
                                                        >
                                                    </div></foreignObject
                                                >
                                            </g>
                                        </g>
                                        <g
                                            class="node default"
                                            id="flowchart-N1_G4-3"
                                            transform="translate(178.5, 473)"
                                        >
                                            <rect
                                                class="basic label-container"
                                                style=""
                                                x="-120.8984375"
                                                y="-26"
                                                width="241.796875"
                                                height="52"
                                            ></rect>
                                            <g
                                                class="label"
                                                style=""
                                                transform="translate(-92.8984375, -12)"
                                            >
                                                <rect></rect>
                                                <foreignObject width="185.796875" height="24"
                                                    ><div
                                                        xmlns="http://www.w3.org/1999/xhtml"
                                                        style="
                                                            display: table-cell;
                                                            white-space: nowrap;
                                                            line-height: 1.5;
                                                            max-width: 200px;
                                                            text-align: center;
                                                        "
                                                    >
                                                        <span class="nodeLabel"
                                                            ><p>4.4 レガシーソフトウェア</p></span
                                                        >
                                                    </div></foreignObject
                                                >
                                            </g>
                                        </g>
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N1_P5-4"
                                    transform="translate(186.828125, 709)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-104.4453125"
                                        y="-26"
                                        width="208.890625"
                                        height="52"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-76.4453125, -12)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="152.890625" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>箇条5：開発プロセス</p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N1_P6-5"
                                    transform="translate(787.6953125, 709)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-104.4453125"
                                        y="-26"
                                        width="208.890625"
                                        height="52"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-76.4453125, -12)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="152.890625" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>箇条6：保守プロセス</p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N1_P7-6"
                                    transform="translate(203.296875, 326)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-128"
                                        y="-38"
                                        width="256"
                                        height="76"
                                    ></rect>
                                    <g class="label" style="" transform="translate(-100, -24)">
                                        <rect></rect>
                                        <foreignObject width="200" height="48"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table;
                                                    white-space: break-spaces;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                    width: 200px;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>箇条7：リスクマネジメント</p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N1_P8-7"
                                    transform="translate(479.7421875, 326)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-88.4453125"
                                        y="-26"
                                        width="176.890625"
                                        height="52"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-60.4453125, -12)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="120.890625" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>箇条8：構成管理</p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N1_P9-8"
                                    transform="translate(716.6328125, 326)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-88.4453125"
                                        y="-26"
                                        width="176.890625"
                                        height="52"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-60.4453125, -12)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="120.890625" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>箇条9：問題解決</p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                            </g>
                        </g>
                    </g>
                </svg>
            </div>
            <div class="table-scroll">
                <table>
                    <thead>
                        <tr class="header">
                            <th>箇条</th>
                            <th>内容</th>
                            <th>役割</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="odd">
                            <td>1〜3</td>
                            <td>適用範囲、引用規格、用語</td>
                            <td>前提知識</td>
                        </tr>
                        <tr class="even">
                            <td>4</td>
                            <td>一般要求事項</td>
                            <td>QMS、リスク管理、安全クラス、レガシー</td>
                        </tr>
                        <tr class="odd">
                            <td>5</td>
                            <td>ソフトウェア開発プロセス</td>
                            <td>作る</td>
                        </tr>
                        <tr class="even">
                            <td>6</td>
                            <td>ソフトウェア保守プロセス</td>
                            <td>直す</td>
                        </tr>
                        <tr class="odd">
                            <td>7</td>
                            <td>ソフトウェアリスクマネジメントプロセス</td>
                            <td>安全を守る</td>
                        </tr>
                        <tr class="even">
                            <td>8</td>
                            <td>ソフトウェア構成管理プロセス</td>
                            <td>版を管理する</td>
                        </tr>
                        <tr class="odd">
                            <td>9</td>
                            <td>ソフトウェア問題解決プロセス</td>
                            <td>不具合を処理する</td>
                        </tr>
                        <tr class="even">
                            <td>附属書A〜C</td>
                            <td>根拠、ガイダンス、他規格との関係</td>
                            <td>理解の補助（附属書は参考情報として使う）</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <h2 id="6-step-1ソフトウェア安全クラスを決める箇条43">
                6. Step 1：ソフトウェア安全クラスを決める（箇条4.3）
            </h2>
            <h3 id="61-なぜ最初にやるのか">6.1 なぜ最初にやるのか</h3>
            <p>
                安全クラスが<strong>以降のすべての作業量と厳格さを決める</strong>からです。Johner
                Institute は、安全クラスは文書化・開発・テストの要求を決める要素だと説明しています。
            </p>
            <h3 id="62-クラスの考え方2015年追補後">6.2 クラスの考え方（2015年追補後）</h3>
            <div class="table-scroll">
                <table>
                    <thead>
                        <tr class="header">
                            <th>クラス</th>
                            <th>考え方（要約）</th>
                            <th>具体イメージ</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="odd">
                            <td><strong>A</strong></td>
                            <td>
                                危険状態に寄与しない、または寄与してもソフトウェア外のリスクコントロール後に<strong
                                    >許容できないリスクにならない</strong
                                >
                            </td>
                            <td>予約・事務系機能、診断に影響しない表示</td>
                        </tr>
                        <tr class="even">
                            <td><strong>B</strong></td>
                            <td>
                                許容できないリスクがあり、起こりうる危害が<strong
                                    >重傷ではない</strong
                                >
                            </td>
                            <td>傷害の可能性はあるが重症化しにくい機能</td>
                        </tr>
                        <tr class="odd">
                            <td><strong>C</strong></td>
                            <td>
                                許容できないリスクがあり、起こりうる危害が<strong
                                    >死亡または重傷</strong
                                >
                            </td>
                            <td>人工呼吸器制御、投薬量計算など</td>
                        </tr>
                    </tbody>
                </table>
            </div>
            <blockquote class="callout">
                <p>
                    <strong>2015年追補での大きな変更点</strong>:
                    クラス判定で、故障確率を考慮しない形に整理されました。以前の版にあった確率の扱いが見直され、<strong>危害の重大さ（深刻度）中心</strong>で考えます。
                </p>
            </blockquote>
            <h3 id="63-判定フロー">6.3 判定フロー</h3>
            <div class="mermaid-diagram" id="mmd-2">
                <svg
                    id="r2"
                    width="527.40234375"
                    xmlns="http://www.w3.org/2000/svg"
                    class="flowchart"
                    height="1268.03125"
                    viewBox="0 15 527.40234375 1268.03125"
                    role="graphics-document document"
                    aria-roledescription="flowchart-v2"
                >
                    <style>
                        #r2 {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 16px;
                            fill: #e6edf7;
                        }
                        @keyframes edge-animation-frame {
                            from {
                                stroke-dashoffset: 0;
                            }
                        }
                        @keyframes dash {
                            to {
                                stroke-dashoffset: 0;
                            }
                        }
                        #r2 .edge-animation-slow {
                            stroke-dasharray: 9, 5 !important;
                            stroke-dashoffset: 900;
                            animation: dash 50s linear infinite;
                            stroke-linecap: round;
                        }
                        #r2 .edge-animation-fast {
                            stroke-dasharray: 9, 5 !important;
                            stroke-dashoffset: 900;
                            animation: dash 20s linear infinite;
                            stroke-linecap: round;
                        }
                        #r2 .error-icon {
                            fill: #0d1b2e;
                        }
                        #r2 .error-text {
                            fill: #f2e4d1;
                            stroke: #f2e4d1;
                        }
                        #r2 .edge-thickness-normal {
                            stroke-width: 1px;
                        }
                        #r2 .edge-thickness-thick {
                            stroke-width: 3.5px;
                        }
                        #r2 .edge-pattern-solid {
                            stroke-dasharray: 0;
                        }
                        #r2 .edge-thickness-invisible {
                            stroke-width: 0;
                            fill: none;
                        }
                        #r2 .edge-pattern-dashed {
                            stroke-dasharray: 3;
                        }
                        #r2 .edge-pattern-dotted {
                            stroke-dasharray: 2;
                        }
                        #r2 .marker {
                            fill: #7c9eff;
                            stroke: #7c9eff;
                        }
                        #r2 .marker.cross {
                            stroke: #7c9eff;
                        }
                        #r2 svg {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 16px;
                        }
                        #r2 p {
                            margin: 0;
                        }
                        #r2 .label {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            color: #e6edf7;
                        }
                        #r2 .cluster-label text {
                            fill: #e6edf7;
                        }
                        #r2 .cluster-label span {
                            color: #e6edf7;
                        }
                        #r2 .cluster-label span p {
                            background-color: transparent;
                        }
                        #r2 .label text,
                        #r2 span {
                            fill: #e6edf7;
                            color: #e6edf7;
                        }
                        #r2 .node rect,
                        #r2 .node circle,
                        #r2 .node ellipse,
                        #r2 .node polygon,
                        #r2 .node path {
                            fill: #12233a;
                            stroke: #7c9eff;
                            stroke-width: 1px;
                        }
                        #r2 .rough-node .label text,
                        #r2 .node .label text,
                        #r2 .image-shape .label,
                        #r2 .icon-shape .label {
                            text-anchor: middle;
                        }
                        #r2 .node .katex path {
                            fill: #000;
                            stroke: #000;
                            stroke-width: 1px;
                        }
                        #r2 .rough-node .label,
                        #r2 .node .label,
                        #r2 .image-shape .label,
                        #r2 .icon-shape .label {
                            text-align: center;
                        }
                        #r2 .node.clickable {
                            cursor: pointer;
                        }
                        #r2 .root .anchor path {
                            fill: #7c9eff !important;
                            stroke-width: 0;
                            stroke: #7c9eff;
                        }
                        #r2 .arrowheadPath {
                            fill: #0b0b0b;
                        }
                        #r2 .edgePath .path {
                            stroke: #7c9eff;
                            stroke-width: 2px;
                        }
                        #r2 .flowchart-link {
                            stroke: #7c9eff;
                            fill: none;
                        }
                        #r2 .edgeLabel {
                            background-color: #0d1b2e;
                            text-align: center;
                        }
                        #r2 .edgeLabel p {
                            background-color: #0d1b2e;
                        }
                        #r2 .edgeLabel rect {
                            opacity: 0.5;
                            background-color: #0d1b2e;
                            fill: #0d1b2e;
                        }
                        #r2 .labelBkg {
                            background-color: rgba(13, 27, 46, 0.5);
                        }
                        #r2 .cluster rect {
                            fill: #0b182a;
                            stroke: #2a4470;
                            stroke-width: 1px;
                        }
                        #r2 .cluster text {
                            fill: #e6edf7;
                        }
                        #r2 .cluster span {
                            color: #e6edf7;
                        }
                        #r2 div.mermaidTooltip {
                            position: absolute;
                            text-align: center;
                            max-width: 200px;
                            padding: 2px;
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 12px;
                            background: #0d1b2e;
                            border: 1px solid hsl(214.5454545455, 15.9322033898%, 1.568627451%);
                            border-radius: 2px;
                            pointer-events: none;
                            z-index: 100;
                        }
                        #r2 .flowchartTitleText {
                            text-anchor: middle;
                            font-size: 18px;
                            fill: #e6edf7;
                        }
                        #r2 rect.text {
                            fill: none;
                            stroke-width: 0;
                        }
                        #r2 .icon-shape,
                        #r2 .image-shape {
                            background-color: #0d1b2e;
                            text-align: center;
                        }
                        #r2 .icon-shape p,
                        #r2 .image-shape p {
                            background-color: #0d1b2e;
                            padding: 2px;
                        }
                        #r2 .icon-shape rect,
                        #r2 .image-shape rect {
                            opacity: 0.5;
                            background-color: #0d1b2e;
                            fill: #0d1b2e;
                        }
                        #r2 .label-icon {
                            display: inline-block;
                            height: 1em;
                            overflow: visible;
                            vertical-align: -0.125em;
                        }
                        #r2 .node .label-icon path {
                            fill: currentColor;
                            stroke: revert;
                            stroke-width: revert;
                        }
                        #r2 :root {
                            --mermaid-font-family: 'trebuchet ms', verdana, arial, sans-serif;
                        }
                    </style>
                    <g>
                        <marker
                            id="r2_flowchart-v2-pointEnd"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="5"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="8"
                            markerHeight="8"
                            orient="auto"
                        >
                            <path
                                d="M 0 0 L 10 5 L 0 10 z"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r2_flowchart-v2-pointStart"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="4.5"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="8"
                            markerHeight="8"
                            orient="auto"
                        >
                            <path
                                d="M 0 5 L 10 10 L 10 0 z"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r2_flowchart-v2-circleEnd"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="11"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <circle
                                cx="5"
                                cy="5"
                                r="5"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></circle>
                        </marker>
                        <marker
                            id="r2_flowchart-v2-circleStart"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="-1"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <circle
                                cx="5"
                                cy="5"
                                r="5"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></circle>
                        </marker>
                        <marker
                            id="r2_flowchart-v2-crossEnd"
                            class="marker cross flowchart-v2"
                            viewBox="0 0 11 11"
                            refX="12"
                            refY="5.2"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <path
                                d="M 1,1 l 9,9 M 10,1 l -9,9"
                                class="arrowMarkerPath"
                                style="stroke-width: 2; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r2_flowchart-v2-crossStart"
                            class="marker cross flowchart-v2"
                            viewBox="0 0 11 11"
                            refX="-1"
                            refY="5.2"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <path
                                d="M 1,1 l 9,9 M 10,1 l -9,9"
                                class="arrowMarkerPath"
                                style="stroke-width: 2; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <g class="root">
                            <g class="clusters"></g>
                            <g class="edgePaths">
                                <path
                                    d="M216.832,99L216.832,104C216.832,109,216.832,119,216.832,128.333C216.832,137.667,216.832,146.333,216.832,150.667L216.832,155"
                                    id="L_N2_S_N2_Q1_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N2_S_N2_Q1_0"
                                    data-points="W3sieCI6MjE2LjgzMjAzMTI1LCJ5Ijo5OX0seyJ4IjoyMTYuODMyMDMxMjUsInkiOjEyOX0seyJ4IjoyMTYuODMyMDMxMjUsInkiOjE1OX1d"
                                    marker-end="url(#r2_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M167.915,282.098L147.93,297.251C127.946,312.404,87.977,342.71,67.992,391.863C48.008,441.016,48.008,509.016,48.008,577.016C48.008,645.016,48.008,713.016,51.441,766.028C54.874,819.039,61.74,857.063,65.173,876.075L68.606,895.087"
                                    id="L_N2_Q1_N2_A_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N2_Q1_N2_A_0"
                                    data-points="W3sieCI6MTY3LjkxNDc5Nzg1NTE5OTQyLCJ5IjoyODIuMDk4MzkxNjA1MTk5NH0seyJ4Ijo0OC4wMDc4MTI1LCJ5IjozNzMuMDE1NjI1fSx7IngiOjQ4LjAwNzgxMjUsInkiOjU3Ny4wMTU2MjV9LHsieCI6NDguMDA3ODEyNSwieSI6NzgxLjAxNTYyNX0seyJ4Ijo2OS4zMTY4MjM3MjQ3NzM1LCJ5Ijo4OTkuMDIzNDM3NX1d"
                                    marker-end="url(#r2_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M258.626,289.221L271.828,303.187C285.03,317.153,311.433,345.084,324.634,365.383C337.836,385.682,337.836,398.349,337.836,404.682L337.836,411.016"
                                    id="L_N2_Q1_N2_Q2_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N2_Q1_N2_Q2_0"
                                    data-points="W3sieCI6MjU4LjYyNjM3NDYzNTc2NzE1LCJ5IjoyODkuMjIxMjgxNjE0MjMyODV9LHsieCI6MzM3LjgzNTkzNzUsInkiOjM3My4wMTU2MjV9LHsieCI6MzM3LjgzNTkzNzUsInkiOjQxNS4wMTU2MjV9XQ=="
                                    marker-end="url(#r2_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M271.124,672.304L258.44,690.423C245.755,708.541,220.385,744.778,191.603,782.055C162.821,819.331,130.626,857.646,114.529,876.803L98.432,895.961"
                                    id="L_N2_Q2_N2_A_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N2_Q2_N2_A_0"
                                    data-points="W3sieCI6MjcxLjEyNDQ3Mzk4MDk3Njc1LCJ5Ijo2NzIuMzA0MTYxNDgwOTc2N30seyJ4IjoxOTUuMDE1NjI1LCJ5Ijo3ODEuMDE1NjI1fSx7IngiOjk1Ljg1ODQ2MTAwNTczNywieSI6ODk5LjAyMzQzNzV9XQ=="
                                    marker-end="url(#r2_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M360.983,715.868L362.793,726.726C364.603,737.584,368.224,759.3,370.034,776.491C371.844,793.682,371.844,806.349,371.844,812.682L371.844,819.016"
                                    id="L_N2_Q2_N2_Q3_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N2_Q2_N2_Q3_0"
                                    data-points="W3sieCI6MzYwLjk4MzM1MjU2NjQ2OTcsInkiOjcxNS44NjgyMDk5MzM1MzAyfSx7IngiOjM3MS44NDM3NSwieSI6NzgxLjAxNTYyNX0seyJ4IjozNzEuODQzNzUsInkiOjgyMy4wMTU2MjV9XQ=="
                                    marker-end="url(#r2_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M410.757,988.118L419.074,1001.603C427.391,1015.089,444.026,1042.06,452.343,1061.879C460.66,1081.698,460.66,1094.365,460.66,1100.698L460.66,1107.031"
                                    id="L_N2_Q3_N2_C_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N2_Q3_N2_C_0"
                                    data-points="W3sieCI6NDEwLjc1NzA4NzEyNzUzNTUsInkiOjk4OC4xMTc5MTI4NzI0NjQ0fSx7IngiOjQ2MC42NjAxNTYyNSwieSI6MTA2OS4wMzEyNX0seyJ4Ijo0NjAuNjYwMTU2MjUsInkiOjExMTEuMDMxMjV9XQ=="
                                    marker-end="url(#r2_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M332.93,988.118L324.613,1001.603C316.296,1015.089,299.662,1042.06,291.345,1061.879C283.027,1081.698,283.027,1094.365,283.027,1100.698L283.027,1107.031"
                                    id="L_N2_Q3_N2_B_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N2_Q3_N2_B_0"
                                    data-points="W3sieCI6MzMyLjkzMDQxMjg3MjQ2NDUsInkiOjk4OC4xMTc5MTI4NzI0NjQ0fSx7IngiOjI4My4wMjczNDM3NSwieSI6MTA2OS4wMzEyNX0seyJ4IjoyODMuMDI3MzQzNzUsInkiOjExMTEuMDMxMjV9XQ=="
                                    marker-end="url(#r2_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M74.012,951.023L74.012,970.691C74.012,990.359,74.012,1029.695,74.012,1060.697C74.012,1091.698,74.012,1114.365,74.012,1135.031C74.012,1155.698,74.012,1174.365,92.03,1188.525C110.048,1202.686,146.084,1212.341,164.102,1217.169L182.121,1221.996"
                                    id="L_N2_A_N2_E_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N2_A_N2_E_0"
                                    data-points="W3sieCI6NzQuMDExNzE4NzUsInkiOjk1MS4wMjM0Mzc1fSx7IngiOjc0LjAxMTcxODc1LCJ5IjoxMDY5LjAzMTI1fSx7IngiOjc0LjAxMTcxODc1LCJ5IjoxMTM3LjAzMTI1fSx7IngiOjc0LjAxMTcxODc1LCJ5IjoxMTkzLjAzMTI1fSx7IngiOjE4NS45ODQzNzUsInkiOjEyMjMuMDMxMjV9XQ=="
                                    marker-end="url(#r2_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M283.027,1163.031L283.027,1168.031C283.027,1173.031,283.027,1183.031,283.027,1192.365C283.027,1201.698,283.027,1210.365,283.027,1214.698L283.027,1219.031"
                                    id="L_N2_B_N2_E_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N2_B_N2_E_0"
                                    data-points="W3sieCI6MjgzLjAyNzM0Mzc1LCJ5IjoxMTYzLjAzMTI1fSx7IngiOjI4My4wMjczNDM3NSwieSI6MTE5My4wMzEyNX0seyJ4IjoyODMuMDI3MzQzNzUsInkiOjEyMjMuMDMxMjV9XQ=="
                                    marker-end="url(#r2_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M460.66,1163.031L460.66,1168.031C460.66,1173.031,460.66,1183.031,445.436,1192.831C430.212,1202.63,399.763,1212.229,384.539,1217.029L369.315,1221.829"
                                    id="L_N2_C_N2_E_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N2_C_N2_E_0"
                                    data-points="W3sieCI6NDYwLjY2MDE1NjI1LCJ5IjoxMTYzLjAzMTI1fSx7IngiOjQ2MC42NjAxNTYyNSwieSI6MTE5My4wMzEyNX0seyJ4IjozNjUuNDk5NzIwOTgyMTQyOSwieSI6MTIyMy4wMzEyNX1d"
                                    marker-end="url(#r2_flowchart-v2-pointEnd)"
                                ></path>
                            </g>
                            <g class="edgeLabels">
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N2_S_N2_Q1_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                                <g class="edgeLabel" transform="translate(48.0078125, 577.015625)">
                                    <g
                                        class="label"
                                        data-id="L_N2_Q1_N2_A_0"
                                        transform="translate(-40.0078125, -12)"
                                    >
                                        <foreignObject width="80.015625" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"><p>寄与しない</p></span>
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g class="edgeLabel" transform="translate(337.8359375, 373.015625)">
                                    <g
                                        class="label"
                                        data-id="L_N2_Q1_N2_Q2_0"
                                        transform="translate(-40.0078125, -12)"
                                    >
                                        <foreignObject width="80.015625" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"><p>寄与しうる</p></span>
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g class="edgeLabel" transform="translate(188.12232, 804.21941)">
                                    <g
                                        class="label"
                                        data-id="L_N2_Q2_N2_A_0"
                                        transform="translate(-32.0078125, -12)"
                                    >
                                        <foreignObject width="64.015625" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"><p>残らない</p></span>
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g class="edgeLabel" transform="translate(371.84375, 781.015625)">
                                    <g
                                        class="label"
                                        data-id="L_N2_Q2_N2_Q3_0"
                                        transform="translate(-16.0078125, -12)"
                                    >
                                        <foreignObject width="32.015625" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"><p>残る</p></span>
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="edgeLabel"
                                    transform="translate(460.66015625, 1069.03125)"
                                >
                                    <g
                                        class="label"
                                        data-id="L_N2_Q3_N2_C_0"
                                        transform="translate(-16.0078125, -12)"
                                    >
                                        <foreignObject width="32.015625" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"><p>はい</p></span>
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="edgeLabel"
                                    transform="translate(283.02734375, 1069.03125)"
                                >
                                    <g
                                        class="label"
                                        data-id="L_N2_Q3_N2_B_0"
                                        transform="translate(-88.0078125, -12)"
                                    >
                                        <foreignObject width="176.015625" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"
                                                    ><p>いいえ（重傷ではない）</p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N2_A_N2_E_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N2_B_N2_E_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N2_C_N2_E_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                            </g>
                            <g class="nodes">
                                <g
                                    class="node default"
                                    id="flowchart-N2_S-0"
                                    transform="translate(216.83203125, 61)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-128"
                                        y="-38"
                                        width="256"
                                        height="76"
                                    ></rect>
                                    <g class="label" style="" transform="translate(-100, -24)">
                                        <rect></rect>
                                        <foreignObject width="200" height="48"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table;
                                                    white-space: break-spaces;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                    width: 200px;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>開始：ソフトウェアシステムを特定</p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N2_Q1-1"
                                    transform="translate(216.83203125, 245.0078125)"
                                >
                                    <polygon
                                        points="86.0078125,0 172.015625,-86.0078125 86.0078125,-172.015625 0,-86.0078125"
                                        class="label-container"
                                        transform="translate(-85.5078125, 86.0078125)"
                                    ></polygon>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-48.0078125, -24)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="96.015625" height="48"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>危険状態に<br />寄与しうるか</p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N2_A-3"
                                    transform="translate(74.01171875, 925.0234375)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-58.5"
                                        y="-26"
                                        width="117"
                                        height="52"
                                    ></rect>
                                    <g class="label" style="" transform="translate(-30.5, -12)">
                                        <rect></rect>
                                        <foreignObject width="61" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"><p>クラス A</p></span>
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N2_Q2-5"
                                    transform="translate(337.8359375, 577.015625)"
                                >
                                    <polygon
                                        points="162,0 324,-162 162,-324 0,-162"
                                        class="label-container"
                                        transform="translate(-161.5, 162)"
                                    ></polygon>
                                    <g class="label" style="" transform="translate(-100, -48)">
                                        <rect></rect>
                                        <foreignObject width="200" height="96"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table;
                                                    white-space: break-spaces;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                    width: 200px;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>
                                                        ソフトウェア外のリスクコントロール後も<br />許容できないリスクが残るか
                                                    </p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N2_Q3-9"
                                    transform="translate(371.84375, 925.0234375)"
                                >
                                    <polygon
                                        points="102.0078125,0 204.015625,-102.0078125 102.0078125,-204.015625 0,-102.0078125"
                                        class="label-container"
                                        transform="translate(-101.5078125, 102.0078125)"
                                    ></polygon>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-64.0078125, -24)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="128.015625" height="48"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>
                                                        起こりうる危害は<br />死亡または重傷か
                                                    </p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N2_C-11"
                                    transform="translate(460.66015625, 1137.03125)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-58.7421875"
                                        y="-26"
                                        width="117.484375"
                                        height="52"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-30.7421875, -12)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="61.484375" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"><p>クラス C</p></span>
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N2_B-13"
                                    transform="translate(283.02734375, 1137.03125)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-58.890625"
                                        y="-26"
                                        width="117.78125"
                                        height="52"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-30.890625, -12)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="61.78125" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"><p>クラス B</p></span>
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N2_E-15"
                                    transform="translate(283.02734375, 1249.03125)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-99.84375"
                                        y="-26"
                                        width="199.6875"
                                        height="52"
                                    ></rect>
                                    <g class="label" style="" transform="translate(-71.84375, -12)">
                                        <rect></rect>
                                        <foreignObject width="143.6875" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>クラス根拠を文書化</p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                            </g>
                        </g>
                    </g>
                </svg>
            </div>
            <h3 id="64-クラスを決めるときの重要ルール">6.4 クラスを決めるときの重要ルール</h3>
            <div class="table-scroll">
                <table>
                    <thead>
                        <tr class="header">
                            <th>ルール</th>
                            <th>内容</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="odd">
                            <td><strong>未分類は最高クラス</strong></td>
                            <td>
                                製造業者が分類しない場合、ソフトウェアとその構成要素はクラス C 扱い
                            </td>
                        </tr>
                        <tr class="even">
                            <td>
                                <strong>クラスを下げられるのは「ソフトウェア外」の手段のみ</strong>
                            </td>
                            <td>
                                同じソフトウェアシステム内の監視機能は、リスク低減には使えても、クラス引き下げの根拠にはならない（Johner
                                Institute の整理）
                            </td>
                        </tr>
                        <tr class="odd">
                            <td><strong>アイテム単位でクラスを分けられる</strong></td>
                            <td>
                                設計で部品を識別し、インターフェースを明確にして分離すれば、部品ごとに異なるクラスを割り当てられる
                            </td>
                        </tr>
                        <tr class="even">
                            <td><strong>根拠を残す</strong></td>
                            <td>
                                なぜそのクラスかを、リスクマネジメントファイルと整合させて文書化する
                            </td>
                        </tr>
                        <tr class="odd">
                            <td><strong>FDA の Level of Concern とは別物</strong></td>
                            <td>
                                米国のドキュメンテーションレベルと IEC 62304
                                の安全クラスは直接対応しない
                            </td>
                        </tr>
                    </tbody>
                </table>
            </div>
            <h3 id="65-実務的な考え方">6.5 実務的な考え方</h3>
            <div class="mermaid-diagram" id="mmd-3">
                <svg
                    id="r3"
                    width="562.890625"
                    xmlns="http://www.w3.org/2000/svg"
                    class="flowchart"
                    height="300"
                    viewBox="0 15 562.890625 300"
                    role="graphics-document document"
                    aria-roledescription="flowchart-v2"
                >
                    <style>
                        #r3 {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 16px;
                            fill: #e6edf7;
                        }
                        @keyframes edge-animation-frame {
                            from {
                                stroke-dashoffset: 0;
                            }
                        }
                        @keyframes dash {
                            to {
                                stroke-dashoffset: 0;
                            }
                        }
                        #r3 .edge-animation-slow {
                            stroke-dasharray: 9, 5 !important;
                            stroke-dashoffset: 900;
                            animation: dash 50s linear infinite;
                            stroke-linecap: round;
                        }
                        #r3 .edge-animation-fast {
                            stroke-dasharray: 9, 5 !important;
                            stroke-dashoffset: 900;
                            animation: dash 20s linear infinite;
                            stroke-linecap: round;
                        }
                        #r3 .error-icon {
                            fill: #0d1b2e;
                        }
                        #r3 .error-text {
                            fill: #f2e4d1;
                            stroke: #f2e4d1;
                        }
                        #r3 .edge-thickness-normal {
                            stroke-width: 1px;
                        }
                        #r3 .edge-thickness-thick {
                            stroke-width: 3.5px;
                        }
                        #r3 .edge-pattern-solid {
                            stroke-dasharray: 0;
                        }
                        #r3 .edge-thickness-invisible {
                            stroke-width: 0;
                            fill: none;
                        }
                        #r3 .edge-pattern-dashed {
                            stroke-dasharray: 3;
                        }
                        #r3 .edge-pattern-dotted {
                            stroke-dasharray: 2;
                        }
                        #r3 .marker {
                            fill: #7c9eff;
                            stroke: #7c9eff;
                        }
                        #r3 .marker.cross {
                            stroke: #7c9eff;
                        }
                        #r3 svg {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 16px;
                        }
                        #r3 p {
                            margin: 0;
                        }
                        #r3 .label {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            color: #e6edf7;
                        }
                        #r3 .cluster-label text {
                            fill: #e6edf7;
                        }
                        #r3 .cluster-label span {
                            color: #e6edf7;
                        }
                        #r3 .cluster-label span p {
                            background-color: transparent;
                        }
                        #r3 .label text,
                        #r3 span {
                            fill: #e6edf7;
                            color: #e6edf7;
                        }
                        #r3 .node rect,
                        #r3 .node circle,
                        #r3 .node ellipse,
                        #r3 .node polygon,
                        #r3 .node path {
                            fill: #12233a;
                            stroke: #7c9eff;
                            stroke-width: 1px;
                        }
                        #r3 .rough-node .label text,
                        #r3 .node .label text,
                        #r3 .image-shape .label,
                        #r3 .icon-shape .label {
                            text-anchor: middle;
                        }
                        #r3 .node .katex path {
                            fill: #000;
                            stroke: #000;
                            stroke-width: 1px;
                        }
                        #r3 .rough-node .label,
                        #r3 .node .label,
                        #r3 .image-shape .label,
                        #r3 .icon-shape .label {
                            text-align: center;
                        }
                        #r3 .node.clickable {
                            cursor: pointer;
                        }
                        #r3 .root .anchor path {
                            fill: #7c9eff !important;
                            stroke-width: 0;
                            stroke: #7c9eff;
                        }
                        #r3 .arrowheadPath {
                            fill: #0b0b0b;
                        }
                        #r3 .edgePath .path {
                            stroke: #7c9eff;
                            stroke-width: 2px;
                        }
                        #r3 .flowchart-link {
                            stroke: #7c9eff;
                            fill: none;
                        }
                        #r3 .edgeLabel {
                            background-color: #0d1b2e;
                            text-align: center;
                        }
                        #r3 .edgeLabel p {
                            background-color: #0d1b2e;
                        }
                        #r3 .edgeLabel rect {
                            opacity: 0.5;
                            background-color: #0d1b2e;
                            fill: #0d1b2e;
                        }
                        #r3 .labelBkg {
                            background-color: rgba(13, 27, 46, 0.5);
                        }
                        #r3 .cluster rect {
                            fill: #0b182a;
                            stroke: #2a4470;
                            stroke-width: 1px;
                        }
                        #r3 .cluster text {
                            fill: #e6edf7;
                        }
                        #r3 .cluster span {
                            color: #e6edf7;
                        }
                        #r3 div.mermaidTooltip {
                            position: absolute;
                            text-align: center;
                            max-width: 200px;
                            padding: 2px;
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 12px;
                            background: #0d1b2e;
                            border: 1px solid hsl(214.5454545455, 15.9322033898%, 1.568627451%);
                            border-radius: 2px;
                            pointer-events: none;
                            z-index: 100;
                        }
                        #r3 .flowchartTitleText {
                            text-anchor: middle;
                            font-size: 18px;
                            fill: #e6edf7;
                        }
                        #r3 rect.text {
                            fill: none;
                            stroke-width: 0;
                        }
                        #r3 .icon-shape,
                        #r3 .image-shape {
                            background-color: #0d1b2e;
                            text-align: center;
                        }
                        #r3 .icon-shape p,
                        #r3 .image-shape p {
                            background-color: #0d1b2e;
                            padding: 2px;
                        }
                        #r3 .icon-shape rect,
                        #r3 .image-shape rect {
                            opacity: 0.5;
                            background-color: #0d1b2e;
                            fill: #0d1b2e;
                        }
                        #r3 .label-icon {
                            display: inline-block;
                            height: 1em;
                            overflow: visible;
                            vertical-align: -0.125em;
                        }
                        #r3 .node .label-icon path {
                            fill: currentColor;
                            stroke: revert;
                            stroke-width: revert;
                        }
                        #r3 :root {
                            --mermaid-font-family: 'trebuchet ms', verdana, arial, sans-serif;
                        }
                    </style>
                    <g>
                        <marker
                            id="r3_flowchart-v2-pointEnd"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="5"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="8"
                            markerHeight="8"
                            orient="auto"
                        >
                            <path
                                d="M 0 0 L 10 5 L 0 10 z"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r3_flowchart-v2-pointStart"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="4.5"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="8"
                            markerHeight="8"
                            orient="auto"
                        >
                            <path
                                d="M 0 5 L 10 10 L 10 0 z"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r3_flowchart-v2-circleEnd"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="11"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <circle
                                cx="5"
                                cy="5"
                                r="5"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></circle>
                        </marker>
                        <marker
                            id="r3_flowchart-v2-circleStart"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="-1"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <circle
                                cx="5"
                                cy="5"
                                r="5"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></circle>
                        </marker>
                        <marker
                            id="r3_flowchart-v2-crossEnd"
                            class="marker cross flowchart-v2"
                            viewBox="0 0 11 11"
                            refX="12"
                            refY="5.2"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <path
                                d="M 1,1 l 9,9 M 10,1 l -9,9"
                                class="arrowMarkerPath"
                                style="stroke-width: 2; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r3_flowchart-v2-crossStart"
                            class="marker cross flowchart-v2"
                            viewBox="0 0 11 11"
                            refX="-1"
                            refY="5.2"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <path
                                d="M 1,1 l 9,9 M 10,1 l -9,9"
                                class="arrowMarkerPath"
                                style="stroke-width: 2; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <g class="root">
                            <g class="clusters"></g>
                            <g class="edgePaths">
                                <path
                                    d="M231.734,73L237.927,73C244.12,73,256.505,73,267.031,73C277.557,73,286.224,73,290.557,73L294.891,73"
                                    id="L_N3_X1_N3_R1_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N3_X1_N3_R1_0"
                                    data-points="W3sieCI6MjMxLjczNDM3NSwieSI6NzN9LHsieCI6MjY4Ljg5MDYyNSwieSI6NzN9LHsieCI6Mjk4Ljg5MDYyNSwieSI6NzN9XQ=="
                                    marker-end="url(#r3_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M238.891,245L243.891,245C248.891,245,258.891,245,268.224,245C277.557,245,286.224,245,290.557,245L294.891,245"
                                    id="L_N3_X2_N3_R2_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N3_X2_N3_R2_0"
                                    data-points="W3sieCI6MjM4Ljg5MDYyNSwieSI6MjQ1fSx7IngiOjI2OC44OTA2MjUsInkiOjI0NX0seyJ4IjoyOTguODkwNjI1LCJ5IjoyNDV9XQ=="
                                    marker-end="url(#r3_flowchart-v2-pointEnd)"
                                ></path>
                            </g>
                            <g class="edgeLabels">
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N3_X1_N3_R1_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N3_X2_N3_R2_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                            </g>
                            <g class="nodes">
                                <g
                                    class="node default"
                                    id="flowchart-N3_X1-0"
                                    transform="translate(123.4453125, 73)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-108.2890625"
                                        y="-38"
                                        width="216.578125"
                                        height="76"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-80.2890625, -24)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="160.578125" height="48"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>
                                                        全体をクラス C として<br />統一して開発
                                                    </p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N3_R1-1"
                                    transform="translate(426.890625, 73)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-128"
                                        y="-50"
                                        width="256"
                                        height="100"
                                    ></rect>
                                    <g class="label" style="" transform="translate(-100, -36)">
                                        <rect></rect>
                                        <foreignObject width="200" height="72"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table;
                                                    white-space: break-spaces;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                    width: 200px;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>
                                                        メリット：判断が単純<br />デメリット：作業量が大きい
                                                    </p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N3_X2-2"
                                    transform="translate(123.4453125, 245)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-115.4453125"
                                        y="-38"
                                        width="230.890625"
                                        height="76"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-87.4453125, -24)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="174.890625" height="48"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>
                                                        アーキテクチャで分離し<br />部品ごとにクラス付け
                                                    </p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N3_R2-3"
                                    transform="translate(426.890625, 245)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-128"
                                        y="-62"
                                        width="256"
                                        height="124"
                                    ></rect>
                                    <g class="label" style="" transform="translate(-100, -48)">
                                        <rect></rect>
                                        <foreignObject width="200" height="96"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table;
                                                    white-space: break-spaces;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                    width: 200px;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>
                                                        メリット：低リスク部分の負担減<br />デメリット：分離の正当化が必要
                                                    </p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                            </g>
                        </g>
                    </g>
                </svg>
            </div>
            <blockquote class="callout">
                <p>
                    Johner Institute
                    は、分類の議論に時間をかけるより、ソフトウェアを専門的に開発して<strong
                        >クラス C の要求を満たす形で進める</strong
                    >ことを推奨しています。小規模チームの現実解として有力です。
                </p>
            </blockquote>

            <h2 id="7-step-2開発プロセスを回す箇条5">7. Step 2：開発プロセスを回す（箇条5）</h2>
            <h3 id="71-開発プロセス全体像8つの活動">7.1 開発プロセス全体像（8つの活動）</h3>
            <div class="mermaid-diagram" id="mmd-4">
                <svg
                    id="r4"
                    width="1697.703125"
                    xmlns="http://www.w3.org/2000/svg"
                    class="flowchart"
                    height="92"
                    viewBox="0 15 1697.703125 92"
                    role="graphics-document document"
                    aria-roledescription="flowchart-v2"
                >
                    <style>
                        #r4 {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 16px;
                            fill: #e6edf7;
                        }
                        @keyframes edge-animation-frame {
                            from {
                                stroke-dashoffset: 0;
                            }
                        }
                        @keyframes dash {
                            to {
                                stroke-dashoffset: 0;
                            }
                        }
                        #r4 .edge-animation-slow {
                            stroke-dasharray: 9, 5 !important;
                            stroke-dashoffset: 900;
                            animation: dash 50s linear infinite;
                            stroke-linecap: round;
                        }
                        #r4 .edge-animation-fast {
                            stroke-dasharray: 9, 5 !important;
                            stroke-dashoffset: 900;
                            animation: dash 20s linear infinite;
                            stroke-linecap: round;
                        }
                        #r4 .error-icon {
                            fill: #0d1b2e;
                        }
                        #r4 .error-text {
                            fill: #f2e4d1;
                            stroke: #f2e4d1;
                        }
                        #r4 .edge-thickness-normal {
                            stroke-width: 1px;
                        }
                        #r4 .edge-thickness-thick {
                            stroke-width: 3.5px;
                        }
                        #r4 .edge-pattern-solid {
                            stroke-dasharray: 0;
                        }
                        #r4 .edge-thickness-invisible {
                            stroke-width: 0;
                            fill: none;
                        }
                        #r4 .edge-pattern-dashed {
                            stroke-dasharray: 3;
                        }
                        #r4 .edge-pattern-dotted {
                            stroke-dasharray: 2;
                        }
                        #r4 .marker {
                            fill: #7c9eff;
                            stroke: #7c9eff;
                        }
                        #r4 .marker.cross {
                            stroke: #7c9eff;
                        }
                        #r4 svg {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 16px;
                        }
                        #r4 p {
                            margin: 0;
                        }
                        #r4 .label {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            color: #e6edf7;
                        }
                        #r4 .cluster-label text {
                            fill: #e6edf7;
                        }
                        #r4 .cluster-label span {
                            color: #e6edf7;
                        }
                        #r4 .cluster-label span p {
                            background-color: transparent;
                        }
                        #r4 .label text,
                        #r4 span {
                            fill: #e6edf7;
                            color: #e6edf7;
                        }
                        #r4 .node rect,
                        #r4 .node circle,
                        #r4 .node ellipse,
                        #r4 .node polygon,
                        #r4 .node path {
                            fill: #12233a;
                            stroke: #7c9eff;
                            stroke-width: 1px;
                        }
                        #r4 .rough-node .label text,
                        #r4 .node .label text,
                        #r4 .image-shape .label,
                        #r4 .icon-shape .label {
                            text-anchor: middle;
                        }
                        #r4 .node .katex path {
                            fill: #000;
                            stroke: #000;
                            stroke-width: 1px;
                        }
                        #r4 .rough-node .label,
                        #r4 .node .label,
                        #r4 .image-shape .label,
                        #r4 .icon-shape .label {
                            text-align: center;
                        }
                        #r4 .node.clickable {
                            cursor: pointer;
                        }
                        #r4 .root .anchor path {
                            fill: #7c9eff !important;
                            stroke-width: 0;
                            stroke: #7c9eff;
                        }
                        #r4 .arrowheadPath {
                            fill: #0b0b0b;
                        }
                        #r4 .edgePath .path {
                            stroke: #7c9eff;
                            stroke-width: 2px;
                        }
                        #r4 .flowchart-link {
                            stroke: #7c9eff;
                            fill: none;
                        }
                        #r4 .edgeLabel {
                            background-color: #0d1b2e;
                            text-align: center;
                        }
                        #r4 .edgeLabel p {
                            background-color: #0d1b2e;
                        }
                        #r4 .edgeLabel rect {
                            opacity: 0.5;
                            background-color: #0d1b2e;
                            fill: #0d1b2e;
                        }
                        #r4 .labelBkg {
                            background-color: rgba(13, 27, 46, 0.5);
                        }
                        #r4 .cluster rect {
                            fill: #0b182a;
                            stroke: #2a4470;
                            stroke-width: 1px;
                        }
                        #r4 .cluster text {
                            fill: #e6edf7;
                        }
                        #r4 .cluster span {
                            color: #e6edf7;
                        }
                        #r4 div.mermaidTooltip {
                            position: absolute;
                            text-align: center;
                            max-width: 200px;
                            padding: 2px;
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 12px;
                            background: #0d1b2e;
                            border: 1px solid hsl(214.5454545455, 15.9322033898%, 1.568627451%);
                            border-radius: 2px;
                            pointer-events: none;
                            z-index: 100;
                        }
                        #r4 .flowchartTitleText {
                            text-anchor: middle;
                            font-size: 18px;
                            fill: #e6edf7;
                        }
                        #r4 rect.text {
                            fill: none;
                            stroke-width: 0;
                        }
                        #r4 .icon-shape,
                        #r4 .image-shape {
                            background-color: #0d1b2e;
                            text-align: center;
                        }
                        #r4 .icon-shape p,
                        #r4 .image-shape p {
                            background-color: #0d1b2e;
                            padding: 2px;
                        }
                        #r4 .icon-shape rect,
                        #r4 .image-shape rect {
                            opacity: 0.5;
                            background-color: #0d1b2e;
                            fill: #0d1b2e;
                        }
                        #r4 .label-icon {
                            display: inline-block;
                            height: 1em;
                            overflow: visible;
                            vertical-align: -0.125em;
                        }
                        #r4 .node .label-icon path {
                            fill: currentColor;
                            stroke: revert;
                            stroke-width: revert;
                        }
                        #r4 :root {
                            --mermaid-font-family: 'trebuchet ms', verdana, arial, sans-serif;
                        }
                    </style>
                    <g>
                        <marker
                            id="r4_flowchart-v2-pointEnd"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="5"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="8"
                            markerHeight="8"
                            orient="auto"
                        >
                            <path
                                d="M 0 0 L 10 5 L 0 10 z"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r4_flowchart-v2-pointStart"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="4.5"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="8"
                            markerHeight="8"
                            orient="auto"
                        >
                            <path
                                d="M 0 5 L 10 10 L 10 0 z"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r4_flowchart-v2-circleEnd"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="11"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <circle
                                cx="5"
                                cy="5"
                                r="5"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></circle>
                        </marker>
                        <marker
                            id="r4_flowchart-v2-circleStart"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="-1"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <circle
                                cx="5"
                                cy="5"
                                r="5"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></circle>
                        </marker>
                        <marker
                            id="r4_flowchart-v2-crossEnd"
                            class="marker cross flowchart-v2"
                            viewBox="0 0 11 11"
                            refX="12"
                            refY="5.2"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <path
                                d="M 1,1 l 9,9 M 10,1 l -9,9"
                                class="arrowMarkerPath"
                                style="stroke-width: 2; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r4_flowchart-v2-crossStart"
                            class="marker cross flowchart-v2"
                            viewBox="0 0 11 11"
                            refX="-1"
                            refY="5.2"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <path
                                d="M 1,1 l 9,9 M 10,1 l -9,9"
                                class="arrowMarkerPath"
                                style="stroke-width: 2; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <g class="root">
                            <g class="clusters"></g>
                            <g class="edgePaths">
                                <path
                                    d="M128.016,61L133.016,61C138.016,61,148.016,61,157.349,61C166.682,61,175.349,61,179.682,61L184.016,61"
                                    id="L_N4_A51_N4_A52_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N4_A51_N4_A52_0"
                                    data-points="W3sieCI6MTI4LjAxNTYyNSwieSI6NjF9LHsieCI6MTU4LjAxNTYyNSwieSI6NjF9LHsieCI6MTg4LjAxNTYyNSwieSI6NjF9XQ=="
                                    marker-end="url(#r4_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M340.031,61L345.031,61C350.031,61,360.031,61,369.365,61C378.698,61,387.365,61,391.698,61L396.031,61"
                                    id="L_N4_A52_N4_A53_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N4_A52_N4_A53_0"
                                    data-points="W3sieCI6MzQwLjAzMTI1LCJ5Ijo2MX0seyJ4IjozNzAuMDMxMjUsInkiOjYxfSx7IngiOjQwMC4wMzEyNSwieSI6NjF9XQ=="
                                    marker-end="url(#r4_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M598.922,61L603.922,61C608.922,61,618.922,61,628.255,61C637.589,61,646.255,61,650.589,61L654.922,61"
                                    id="L_N4_A53_N4_A54_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N4_A53_N4_A54_0"
                                    data-points="W3sieCI6NTk4LjkyMTg3NSwieSI6NjF9LHsieCI6NjI4LjkyMTg3NSwieSI6NjF9LHsieCI6NjU4LjkyMTg3NSwieSI6NjF9XQ=="
                                    marker-end="url(#r4_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M778.938,61L783.938,61C788.938,61,798.938,61,808.271,61C817.604,61,826.271,61,830.604,61L834.938,61"
                                    id="L_N4_A54_N4_A55_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N4_A54_N4_A55_0"
                                    data-points="W3sieCI6Nzc4LjkzNzUsInkiOjYxfSx7IngiOjgwOC45Mzc1LCJ5Ijo2MX0seyJ4Ijo4MzguOTM3NSwieSI6NjF9XQ=="
                                    marker-end="url(#r4_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M1038.953,61L1043.953,61C1048.953,61,1058.953,61,1068.286,61C1077.62,61,1086.286,61,1090.62,61L1094.953,61"
                                    id="L_N4_A55_N4_A56_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N4_A55_N4_A56_0"
                                    data-points="W3sieCI6MTAzOC45NTMxMjUsInkiOjYxfSx7IngiOjEwNjguOTUzMTI1LCJ5Ijo2MX0seyJ4IjoxMDk4Ljk1MzEyNSwieSI6NjF9XQ=="
                                    marker-end="url(#r4_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M1282.969,61L1287.969,61C1292.969,61,1302.969,61,1312.302,61C1321.635,61,1330.302,61,1334.635,61L1338.969,61"
                                    id="L_N4_A56_N4_A57_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N4_A56_N4_A57_0"
                                    data-points="W3sieCI6MTI4Mi45Njg3NSwieSI6NjF9LHsieCI6MTMxMi45Njg3NSwieSI6NjF9LHsieCI6MTM0Mi45Njg3NSwieSI6NjF9XQ=="
                                    marker-end="url(#r4_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M1510.5,61L1515.5,61C1520.5,61,1530.5,61,1539.833,61C1549.167,61,1557.833,61,1562.167,61L1566.5,61"
                                    id="L_N4_A57_N4_A58_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N4_A57_N4_A58_0"
                                    data-points="W3sieCI6MTUxMC41LCJ5Ijo2MX0seyJ4IjoxNTQwLjUsInkiOjYxfSx7IngiOjE1NzAuNSwieSI6NjF9XQ=="
                                    marker-end="url(#r4_flowchart-v2-pointEnd)"
                                ></path>
                            </g>
                            <g class="edgeLabels">
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N4_A51_N4_A52_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N4_A52_N4_A53_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N4_A53_N4_A54_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N4_A54_N4_A55_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N4_A55_N4_A56_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N4_A56_N4_A57_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N4_A57_N4_A58_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                            </g>
                            <g class="nodes">
                                <g
                                    class="node default"
                                    id="flowchart-N4_A51-0"
                                    transform="translate(68.0078125, 61)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-60.0078125"
                                        y="-38"
                                        width="120.015625"
                                        height="76"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-32.0078125, -24)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="64.015625" height="48"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>5.1<br />開発計画</p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N4_A52-1"
                                    transform="translate(264.0234375, 61)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-76.0078125"
                                        y="-38"
                                        width="152.015625"
                                        height="76"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-48.0078125, -24)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="96.015625" height="48"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>5.2<br />要求事項分析</p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N4_A53-3"
                                    transform="translate(499.4765625, 61)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-99.4453125"
                                        y="-38"
                                        width="198.890625"
                                        height="76"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-71.4453125, -24)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="142.890625" height="48"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>5.3<br />アーキテクチャ設計</p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N4_A54-5"
                                    transform="translate(718.9296875, 61)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-60.0078125"
                                        y="-38"
                                        width="120.015625"
                                        height="76"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-32.0078125, -24)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="64.015625" height="48"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>5.4<br />詳細設計</p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N4_A55-7"
                                    transform="translate(938.9453125, 61)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-100.0078125"
                                        y="-38"
                                        width="200.015625"
                                        height="76"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-72.0078125, -24)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="144.015625" height="48"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>5.5<br />ユニット実装と検証</p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N4_A56-9"
                                    transform="translate(1190.9609375, 61)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-92.0078125"
                                        y="-38"
                                        width="184.015625"
                                        height="76"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-64.0078125, -24)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="128.015625" height="48"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>5.6<br />統合と統合テスト</p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N4_A57-11"
                                    transform="translate(1426.734375, 61)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-83.765625"
                                        y="-38"
                                        width="167.53125"
                                        height="76"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-55.765625, -24)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="111.53125" height="48"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>5.7<br />システムテスト</p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N4_A58-13"
                                    transform="translate(1630.1015625, 61)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-59.6015625"
                                        y="-38"
                                        width="119.203125"
                                        height="76"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-31.6015625, -24)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="63.203125" height="48"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>5.8<br />リリース</p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                            </g>
                        </g>
                    </g>
                </svg>
            </div>
            <blockquote class="callout">
                <p>
                    この順番は<strong>論理的な流れ</strong>であって、「ウォーターフォールで一回だけ回せ」という意味ではありません。反復して回してかまいません。
                </p>
            </blockquote>
            <h3 id="72-各活動のやさしい解説">7.2 各活動のやさしい解説</h3>
            <h4 id="51-ソフトウェア開発計画sdp">5.1 ソフトウェア開発計画（SDP）</h4>
            <p><strong>目的</strong>: 何を、どの手順で、どの道具で作るかを先に決める。</p>
            <div class="table-scroll">
                <table>
                    <thead>
                        <tr class="header">
                            <th>計画に含める内容</th>
                            <th>説明</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="odd">
                            <td>ライフサイクルモデル</td>
                            <td>どの開発方式でプロセスを回すか</td>
                        </tr>
                        <tr class="even">
                            <td>成果物と検証</td>
                            <td>何を作り、いつ検証するか</td>
                        </tr>
                        <tr class="odd">
                            <td>追跡性</td>
                            <td>要求からテストまでのつながりの取り方</td>
                        </tr>
                        <tr class="even">
                            <td>リスクマネジメント計画</td>
                            <td>ソフトウェアリスクをいつ・どう扱うか</td>
                        </tr>
                        <tr class="odd">
                            <td>文書化計画</td>
                            <td>文書の目的・読み手・承認方法</td>
                        </tr>
                        <tr class="even">
                            <td>構成管理計画</td>
                            <td>版管理・変更管理の方法</td>
                        </tr>
                        <tr class="odd">
                            <td>開発標準・方法・ツール</td>
                            <td><strong>クラス C で計画に含める要求</strong></td>
                        </tr>
                        <tr class="even">
                            <td>統合・統合テスト計画</td>
                            <td>クラス B・C で要求</td>
                        </tr>
                    </tbody>
                </table>
            </div>
            <blockquote class="callout">
                <p>計画は<strong>生きた文書</strong>です。開発が進めば更新します。</p>
            </blockquote>
            <h4 id="52-ソフトウェア要求事項分析">5.2 ソフトウェア要求事項分析</h4>
            <p><strong>目的</strong>: 「このソフトは何をすべきか」を、検証可能な形で書く。</p>
            <div class="table-scroll">
                <table>
                    <thead>
                        <tr class="header">
                            <th>書くべき要求の種類</th>
                            <th>例</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="odd">
                            <td>機能・性能要求</td>
                            <td>「心拍数を1秒ごとに更新表示する」</td>
                        </tr>
                        <tr class="even">
                            <td>インターフェース要求</td>
                            <td>他システム・ハードウェアとの接続仕様</td>
                        </tr>
                        <tr class="odd">
                            <td>セキュリティ要求</td>
                            <td>認証・通信保護など</td>
                        </tr>
                        <tr class="even">
                            <td>ユーザビリティ要求</td>
                            <td>誤操作を防ぐ表示・確認</td>
                        </tr>
                        <tr class="odd">
                            <td><strong>リスクコントロール手段</strong></td>
                            <td>リスク分析から導かれた安全機能（クラス B・C で要求）</td>
                        </tr>
                    </tbody>
                </table>
            </div>
            <p>
                要求は<strong>テスト可能</strong>でなければなりません。「使いやすいこと」ではなく、「確認ダイアログが2回表示されること」のように、判定できる形にします。
            </p>
            <h4 id="53-ソフトウェアアーキテクチャ設計クラス-bc">
                5.3 ソフトウェアアーキテクチャ設計（クラス B・C）
            </h4>
            <p><strong>目的</strong>: ソフトウェアを部品に分け、役割とつながりを決める。</p>
            <div class="table-scroll">
                <table>
                    <thead>
                        <tr class="header">
                            <th>活動</th>
                            <th>要点</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="odd">
                            <td>要求をアーキテクチャへ変換</td>
                            <td>部品と構造の決定</td>
                        </tr>
                        <tr class="even">
                            <td>インターフェース設計</td>
                            <td>部品間・外部との接続の明確化</td>
                        </tr>
                        <tr class="odd">
                            <td><strong>SOUP の要求仕様</strong></td>
                            <td>SOUP に求める機能・性能、動作に必要なハード/ソフトの明記</td>
                        </tr>
                        <tr class="even">
                            <td><strong>分離の識別</strong></td>
                            <td>リスクコントロールに必要な分離（クラス C）</td>
                        </tr>
                        <tr class="odd">
                            <td>アーキテクチャの検証</td>
                            <td>要求を満たし、SOUP の制約に適合するか確認</td>
                        </tr>
                    </tbody>
                </table>
            </div>
            <h4 id="54-ソフトウェア詳細設計クラス-c-が中心">
                5.4 ソフトウェア詳細設計（クラス C が中心）
            </h4>
            <p><strong>目的</strong>: 各ユニットを「コードを書ける粒度」まで具体化する。</p>
            <div class="table-scroll">
                <table>
                    <thead>
                        <tr class="header">
                            <th>クラス</th>
                            <th>要求の違い</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="odd">
                            <td>A</td>
                            <td>不要</td>
                        </tr>
                        <tr class="even">
                            <td>B</td>
                            <td>アーキテクチャを<strong>ユニットに分割</strong>するところまで</td>
                        </tr>
                        <tr class="odd">
                            <td>C</td>
                            <td>
                                各ユニットの<strong>詳細設計</strong>、インターフェースの詳細設計、詳細設計の検証まで
                            </td>
                        </tr>
                    </tbody>
                </table>
            </div>
            <h4 id="55-ユニット実装と検証">5.5 ユニット実装と検証</h4>
            <div class="table-scroll">
                <table>
                    <thead>
                        <tr class="header">
                            <th>クラス</th>
                            <th>要求の違い</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="odd">
                            <td>A</td>
                            <td>実装のみ（ユニット検証は不要）</td>
                        </tr>
                        <tr class="even">
                            <td>B</td>
                            <td>ユニット検証のプロセスと<strong>受入基準</strong>を定めて検証</td>
                        </tr>
                        <tr class="odd">
                            <td>C</td>
                            <td>
                                B
                                に加えて、<strong>追加の受入基準</strong>（例：エラー処理、メモリ関連、境界値など）を設定
                            </td>
                        </tr>
                    </tbody>
                </table>
            </div>
            <blockquote class="callout">
                <p>
                    受入基準の具体例（カバレッジ目標値など）は、規格自体は指定しません。自社で根拠を持って決めます。
                </p>
            </blockquote>
            <h4 id="56-ソフトウェア統合と統合テストクラス-bc">
                5.6 ソフトウェア統合と統合テスト（クラス B・C）
            </h4>
            <p>
                ユニットを組み合わせ、<strong>組み合わせたときの動作</strong>を確認します。統合テストは、テスト内容・手順・記録・回帰テストまで求められます。
            </p>
            <h4 id="57-ソフトウェアシステムテスト全クラス">
                5.7 ソフトウェアシステムテスト（<strong>全クラス</strong>）
            </h4>
            <p>
                <strong>目的</strong>: 完成したソフトウェアシステムが、要求を満たすことを確認する。
            </p>
            <blockquote class="callout">
                <p>
                    <strong>2015年追補で、システムテストはクラス A でも必須</strong
                    >になりました（Johner Institute）。「クラス A なら何もしなくてよい」は誤解です。
                </p>
            </blockquote>
            <h4 id="58-ソフトウェアリリース">5.8 ソフトウェアリリース</h4>
            <p>
                <strong>目的</strong>: 「これで出荷してよい」と言える状態を、記録を伴って確認する。
            </p>
            <div class="table-scroll">
                <table>
                    <thead>
                        <tr class="header">
                            <th>リリース活動</th>
                            <th>対象クラス</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="odd">
                            <td>検証が完了していることの確認</td>
                            <td>A・B・C</td>
                        </tr>
                        <tr class="even">
                            <td>既知の残存異常の文書化</td>
                            <td>A・B・C</td>
                        </tr>
                        <tr class="odd">
                            <td>既知の残存異常の評価（安全上の影響）</td>
                            <td>A・B・C</td>
                        </tr>
                        <tr class="even">
                            <td>リリースしたバージョンの文書化</td>
                            <td>A・B・C</td>
                        </tr>
                        <tr class="odd">
                            <td>リリース版の作成方法の文書化</td>
                            <td>B・C</td>
                        </tr>
                        <tr class="even">
                            <td>活動とタスクの完了確認</td>
                            <td>B・C</td>
                        </tr>
                        <tr class="odd">
                            <td>ソフトウェアのアーカイブ</td>
                            <td>A・B・C</td>
                        </tr>
                        <tr class="even">
                            <td>配布の信頼性の確保</td>
                            <td>A・B・C</td>
                        </tr>
                    </tbody>
                </table>
            </div>
            <h3 id="73-クラス別の要求サマリ学習用の概観">
                7.3 クラス別の要求サマリ（学習用の概観）
            </h3>
            <div class="table-scroll">
                <table>
                    <thead>
                        <tr class="header">
                            <th>活動</th>
                            <th style="text-align: center">クラス A</th>
                            <th style="text-align: center">クラス B</th>
                            <th style="text-align: center">クラス C</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="odd">
                            <td>5.1 開発計画</td>
                            <td style="text-align: center">○</td>
                            <td style="text-align: center">○</td>
                            <td style="text-align: center">○（開発標準・方法・ツールも）</td>
                        </tr>
                        <tr class="even">
                            <td>5.2 要求事項分析</td>
                            <td style="text-align: center">○</td>
                            <td style="text-align: center">○</td>
                            <td style="text-align: center">○</td>
                        </tr>
                        <tr class="odd">
                            <td>5.3 アーキテクチャ設計</td>
                            <td style="text-align: center">－</td>
                            <td style="text-align: center">○</td>
                            <td style="text-align: center">○（分離の識別も）</td>
                        </tr>
                        <tr class="even">
                            <td>5.4 詳細設計</td>
                            <td style="text-align: center">－</td>
                            <td style="text-align: center">△（ユニット分割まで）</td>
                            <td style="text-align: center">○</td>
                        </tr>
                        <tr class="odd">
                            <td>5.5 ユニット実装</td>
                            <td style="text-align: center">○</td>
                            <td style="text-align: center">○</td>
                            <td style="text-align: center">○</td>
                        </tr>
                        <tr class="even">
                            <td>5.5 ユニット検証</td>
                            <td style="text-align: center">－</td>
                            <td style="text-align: center">○</td>
                            <td style="text-align: center">○（追加受入基準あり）</td>
                        </tr>
                        <tr class="odd">
                            <td>5.6 統合・統合テスト</td>
                            <td style="text-align: center">－</td>
                            <td style="text-align: center">○</td>
                            <td style="text-align: center">○</td>
                        </tr>
                        <tr class="even">
                            <td>5.7 システムテスト</td>
                            <td style="text-align: center">○</td>
                            <td style="text-align: center">○</td>
                            <td style="text-align: center">○</td>
                        </tr>
                        <tr class="odd">
                            <td>5.8 リリース</td>
                            <td style="text-align: center">○</td>
                            <td style="text-align: center">○</td>
                            <td style="text-align: center">○（B・C は追加項目あり）</td>
                        </tr>
                    </tbody>
                </table>
            </div>
            <blockquote class="callout">
                <p>
                    <strong>注意</strong>:
                    この表は理解のための要約です。個々のタスク（例：5.1.4、5.3.5、5.8.5
                    など）ごとにクラスの指定があるため、<strong>実務では規格本文の該当タスクで必ず確認</strong>してください。
                </p>
            </blockquote>
            <div class="mermaid-diagram" id="mmd-5">
                <svg
                    id="r5"
                    width="272"
                    xmlns="http://www.w3.org/2000/svg"
                    class="flowchart"
                    height="460"
                    viewBox="0 15 272 460"
                    role="graphics-document document"
                    aria-roledescription="flowchart-v2"
                >
                    <style>
                        #r5 {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 16px;
                            fill: #e6edf7;
                        }
                        @keyframes edge-animation-frame {
                            from {
                                stroke-dashoffset: 0;
                            }
                        }
                        @keyframes dash {
                            to {
                                stroke-dashoffset: 0;
                            }
                        }
                        #r5 .edge-animation-slow {
                            stroke-dasharray: 9, 5 !important;
                            stroke-dashoffset: 900;
                            animation: dash 50s linear infinite;
                            stroke-linecap: round;
                        }
                        #r5 .edge-animation-fast {
                            stroke-dasharray: 9, 5 !important;
                            stroke-dashoffset: 900;
                            animation: dash 20s linear infinite;
                            stroke-linecap: round;
                        }
                        #r5 .error-icon {
                            fill: #0d1b2e;
                        }
                        #r5 .error-text {
                            fill: #f2e4d1;
                            stroke: #f2e4d1;
                        }
                        #r5 .edge-thickness-normal {
                            stroke-width: 1px;
                        }
                        #r5 .edge-thickness-thick {
                            stroke-width: 3.5px;
                        }
                        #r5 .edge-pattern-solid {
                            stroke-dasharray: 0;
                        }
                        #r5 .edge-thickness-invisible {
                            stroke-width: 0;
                            fill: none;
                        }
                        #r5 .edge-pattern-dashed {
                            stroke-dasharray: 3;
                        }
                        #r5 .edge-pattern-dotted {
                            stroke-dasharray: 2;
                        }
                        #r5 .marker {
                            fill: #7c9eff;
                            stroke: #7c9eff;
                        }
                        #r5 .marker.cross {
                            stroke: #7c9eff;
                        }
                        #r5 svg {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 16px;
                        }
                        #r5 p {
                            margin: 0;
                        }
                        #r5 .label {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            color: #e6edf7;
                        }
                        #r5 .cluster-label text {
                            fill: #e6edf7;
                        }
                        #r5 .cluster-label span {
                            color: #e6edf7;
                        }
                        #r5 .cluster-label span p {
                            background-color: transparent;
                        }
                        #r5 .label text,
                        #r5 span {
                            fill: #e6edf7;
                            color: #e6edf7;
                        }
                        #r5 .node rect,
                        #r5 .node circle,
                        #r5 .node ellipse,
                        #r5 .node polygon,
                        #r5 .node path {
                            fill: #12233a;
                            stroke: #7c9eff;
                            stroke-width: 1px;
                        }
                        #r5 .rough-node .label text,
                        #r5 .node .label text,
                        #r5 .image-shape .label,
                        #r5 .icon-shape .label {
                            text-anchor: middle;
                        }
                        #r5 .node .katex path {
                            fill: #000;
                            stroke: #000;
                            stroke-width: 1px;
                        }
                        #r5 .rough-node .label,
                        #r5 .node .label,
                        #r5 .image-shape .label,
                        #r5 .icon-shape .label {
                            text-align: center;
                        }
                        #r5 .node.clickable {
                            cursor: pointer;
                        }
                        #r5 .root .anchor path {
                            fill: #7c9eff !important;
                            stroke-width: 0;
                            stroke: #7c9eff;
                        }
                        #r5 .arrowheadPath {
                            fill: #0b0b0b;
                        }
                        #r5 .edgePath .path {
                            stroke: #7c9eff;
                            stroke-width: 2px;
                        }
                        #r5 .flowchart-link {
                            stroke: #7c9eff;
                            fill: none;
                        }
                        #r5 .edgeLabel {
                            background-color: #0d1b2e;
                            text-align: center;
                        }
                        #r5 .edgeLabel p {
                            background-color: #0d1b2e;
                        }
                        #r5 .edgeLabel rect {
                            opacity: 0.5;
                            background-color: #0d1b2e;
                            fill: #0d1b2e;
                        }
                        #r5 .labelBkg {
                            background-color: rgba(13, 27, 46, 0.5);
                        }
                        #r5 .cluster rect {
                            fill: #0b182a;
                            stroke: #2a4470;
                            stroke-width: 1px;
                        }
                        #r5 .cluster text {
                            fill: #e6edf7;
                        }
                        #r5 .cluster span {
                            color: #e6edf7;
                        }
                        #r5 div.mermaidTooltip {
                            position: absolute;
                            text-align: center;
                            max-width: 200px;
                            padding: 2px;
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 12px;
                            background: #0d1b2e;
                            border: 1px solid hsl(214.5454545455, 15.9322033898%, 1.568627451%);
                            border-radius: 2px;
                            pointer-events: none;
                            z-index: 100;
                        }
                        #r5 .flowchartTitleText {
                            text-anchor: middle;
                            font-size: 18px;
                            fill: #e6edf7;
                        }
                        #r5 rect.text {
                            fill: none;
                            stroke-width: 0;
                        }
                        #r5 .icon-shape,
                        #r5 .image-shape {
                            background-color: #0d1b2e;
                            text-align: center;
                        }
                        #r5 .icon-shape p,
                        #r5 .image-shape p {
                            background-color: #0d1b2e;
                            padding: 2px;
                        }
                        #r5 .icon-shape rect,
                        #r5 .image-shape rect {
                            opacity: 0.5;
                            background-color: #0d1b2e;
                            fill: #0d1b2e;
                        }
                        #r5 .label-icon {
                            display: inline-block;
                            height: 1em;
                            overflow: visible;
                            vertical-align: -0.125em;
                        }
                        #r5 .node .label-icon path {
                            fill: currentColor;
                            stroke: revert;
                            stroke-width: revert;
                        }
                        #r5 :root {
                            --mermaid-font-family: 'trebuchet ms', verdana, arial, sans-serif;
                        }
                    </style>
                    <g>
                        <marker
                            id="r5_flowchart-v2-pointEnd"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="5"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="8"
                            markerHeight="8"
                            orient="auto"
                        >
                            <path
                                d="M 0 0 L 10 5 L 0 10 z"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r5_flowchart-v2-pointStart"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="4.5"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="8"
                            markerHeight="8"
                            orient="auto"
                        >
                            <path
                                d="M 0 5 L 10 10 L 10 0 z"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r5_flowchart-v2-circleEnd"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="11"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <circle
                                cx="5"
                                cy="5"
                                r="5"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></circle>
                        </marker>
                        <marker
                            id="r5_flowchart-v2-circleStart"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="-1"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <circle
                                cx="5"
                                cy="5"
                                r="5"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></circle>
                        </marker>
                        <marker
                            id="r5_flowchart-v2-crossEnd"
                            class="marker cross flowchart-v2"
                            viewBox="0 0 11 11"
                            refX="12"
                            refY="5.2"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <path
                                d="M 1,1 l 9,9 M 10,1 l -9,9"
                                class="arrowMarkerPath"
                                style="stroke-width: 2; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r5_flowchart-v2-crossStart"
                            class="marker cross flowchart-v2"
                            viewBox="0 0 11 11"
                            refX="-1"
                            refY="5.2"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <path
                                d="M 1,1 l 9,9 M 10,1 l -9,9"
                                class="arrowMarkerPath"
                                style="stroke-width: 2; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <g class="root">
                            <g class="clusters"></g>
                            <g class="edgePaths">
                                <path
                                    d="M136,123L136,128C136,133,136,143,136,152.333C136,161.667,136,170.333,136,174.667L136,179"
                                    id="L_N5_CA_N5_CB_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N5_CA_N5_CB_0"
                                    data-points="W3sieCI6MTM2LCJ5IjoxMjN9LHsieCI6MTM2LCJ5IjoxNTN9LHsieCI6MTM2LCJ5IjoxODN9XQ=="
                                    marker-end="url(#r5_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M136,307L136,312C136,317,136,327,136,336.333C136,345.667,136,354.333,136,358.667L136,363"
                                    id="L_N5_CB_N5_CC_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N5_CB_N5_CC_0"
                                    data-points="W3sieCI6MTM2LCJ5IjozMDd9LHsieCI6MTM2LCJ5IjozMzd9LHsieCI6MTM2LCJ5IjozNjd9XQ=="
                                    marker-end="url(#r5_flowchart-v2-pointEnd)"
                                ></path>
                            </g>
                            <g class="edgeLabels">
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N5_CA_N5_CB_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N5_CB_N5_CC_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                            </g>
                            <g class="nodes">
                                <g
                                    class="node default"
                                    id="flowchart-N5_CA-0"
                                    transform="translate(136, 73)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-128"
                                        y="-50"
                                        width="256"
                                        height="100"
                                    ></rect>
                                    <g class="label" style="" transform="translate(-100, -36)">
                                        <rect></rect>
                                        <foreignObject width="200" height="72"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table;
                                                    white-space: break-spaces;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                    width: 200px;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>
                                                        クラス A<br />計画・要求・実装・システムテスト・リリース
                                                    </p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N5_CB-1"
                                    transform="translate(136, 245)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-128"
                                        y="-62"
                                        width="256"
                                        height="124"
                                    ></rect>
                                    <g class="label" style="" transform="translate(-100, -48)">
                                        <rect></rect>
                                        <foreignObject width="200" height="96"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table;
                                                    white-space: break-spaces;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                    width: 200px;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>
                                                        クラス B<br />A に加えて
                                                        アーキテクチャ・ユニット検証・統合テスト
                                                    </p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N5_CC-2"
                                    transform="translate(136, 417)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-128"
                                        y="-50"
                                        width="256"
                                        height="100"
                                    ></rect>
                                    <g class="label" style="" transform="translate(-100, -36)">
                                        <rect></rect>
                                        <foreignObject width="200" height="72"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table;
                                                    white-space: break-spaces;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                    width: 200px;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>
                                                        クラス C<br />B に加えて
                                                        詳細設計・追加受入基準・分離の識別
                                                    </p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                            </g>
                        </g>
                    </g>
                </svg>
            </div>

            <h2 id="8-step-3保守プロセス箇条6">8. Step 3：保守プロセス（箇条6）</h2>
            <p>
                <strong>保守とは</strong>:
                出荷後に、不具合修正や改良のためソフトウェアを変更する活動です。
            </p>
            <div class="mermaid-diagram" id="mmd-6">
                <svg
                    id="r6"
                    width="460.4296875"
                    xmlns="http://www.w3.org/2000/svg"
                    class="flowchart"
                    height="956.015625"
                    viewBox="0 15 460.4296875 956.015625"
                    role="graphics-document document"
                    aria-roledescription="flowchart-v2"
                >
                    <style>
                        #r6 {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 16px;
                            fill: #e6edf7;
                        }
                        @keyframes edge-animation-frame {
                            from {
                                stroke-dashoffset: 0;
                            }
                        }
                        @keyframes dash {
                            to {
                                stroke-dashoffset: 0;
                            }
                        }
                        #r6 .edge-animation-slow {
                            stroke-dasharray: 9, 5 !important;
                            stroke-dashoffset: 900;
                            animation: dash 50s linear infinite;
                            stroke-linecap: round;
                        }
                        #r6 .edge-animation-fast {
                            stroke-dasharray: 9, 5 !important;
                            stroke-dashoffset: 900;
                            animation: dash 20s linear infinite;
                            stroke-linecap: round;
                        }
                        #r6 .error-icon {
                            fill: #0d1b2e;
                        }
                        #r6 .error-text {
                            fill: #f2e4d1;
                            stroke: #f2e4d1;
                        }
                        #r6 .edge-thickness-normal {
                            stroke-width: 1px;
                        }
                        #r6 .edge-thickness-thick {
                            stroke-width: 3.5px;
                        }
                        #r6 .edge-pattern-solid {
                            stroke-dasharray: 0;
                        }
                        #r6 .edge-thickness-invisible {
                            stroke-width: 0;
                            fill: none;
                        }
                        #r6 .edge-pattern-dashed {
                            stroke-dasharray: 3;
                        }
                        #r6 .edge-pattern-dotted {
                            stroke-dasharray: 2;
                        }
                        #r6 .marker {
                            fill: #7c9eff;
                            stroke: #7c9eff;
                        }
                        #r6 .marker.cross {
                            stroke: #7c9eff;
                        }
                        #r6 svg {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 16px;
                        }
                        #r6 p {
                            margin: 0;
                        }
                        #r6 .label {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            color: #e6edf7;
                        }
                        #r6 .cluster-label text {
                            fill: #e6edf7;
                        }
                        #r6 .cluster-label span {
                            color: #e6edf7;
                        }
                        #r6 .cluster-label span p {
                            background-color: transparent;
                        }
                        #r6 .label text,
                        #r6 span {
                            fill: #e6edf7;
                            color: #e6edf7;
                        }
                        #r6 .node rect,
                        #r6 .node circle,
                        #r6 .node ellipse,
                        #r6 .node polygon,
                        #r6 .node path {
                            fill: #12233a;
                            stroke: #7c9eff;
                            stroke-width: 1px;
                        }
                        #r6 .rough-node .label text,
                        #r6 .node .label text,
                        #r6 .image-shape .label,
                        #r6 .icon-shape .label {
                            text-anchor: middle;
                        }
                        #r6 .node .katex path {
                            fill: #000;
                            stroke: #000;
                            stroke-width: 1px;
                        }
                        #r6 .rough-node .label,
                        #r6 .node .label,
                        #r6 .image-shape .label,
                        #r6 .icon-shape .label {
                            text-align: center;
                        }
                        #r6 .node.clickable {
                            cursor: pointer;
                        }
                        #r6 .root .anchor path {
                            fill: #7c9eff !important;
                            stroke-width: 0;
                            stroke: #7c9eff;
                        }
                        #r6 .arrowheadPath {
                            fill: #0b0b0b;
                        }
                        #r6 .edgePath .path {
                            stroke: #7c9eff;
                            stroke-width: 2px;
                        }
                        #r6 .flowchart-link {
                            stroke: #7c9eff;
                            fill: none;
                        }
                        #r6 .edgeLabel {
                            background-color: #0d1b2e;
                            text-align: center;
                        }
                        #r6 .edgeLabel p {
                            background-color: #0d1b2e;
                        }
                        #r6 .edgeLabel rect {
                            opacity: 0.5;
                            background-color: #0d1b2e;
                            fill: #0d1b2e;
                        }
                        #r6 .labelBkg {
                            background-color: rgba(13, 27, 46, 0.5);
                        }
                        #r6 .cluster rect {
                            fill: #0b182a;
                            stroke: #2a4470;
                            stroke-width: 1px;
                        }
                        #r6 .cluster text {
                            fill: #e6edf7;
                        }
                        #r6 .cluster span {
                            color: #e6edf7;
                        }
                        #r6 div.mermaidTooltip {
                            position: absolute;
                            text-align: center;
                            max-width: 200px;
                            padding: 2px;
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 12px;
                            background: #0d1b2e;
                            border: 1px solid hsl(214.5454545455, 15.9322033898%, 1.568627451%);
                            border-radius: 2px;
                            pointer-events: none;
                            z-index: 100;
                        }
                        #r6 .flowchartTitleText {
                            text-anchor: middle;
                            font-size: 18px;
                            fill: #e6edf7;
                        }
                        #r6 rect.text {
                            fill: none;
                            stroke-width: 0;
                        }
                        #r6 .icon-shape,
                        #r6 .image-shape {
                            background-color: #0d1b2e;
                            text-align: center;
                        }
                        #r6 .icon-shape p,
                        #r6 .image-shape p {
                            background-color: #0d1b2e;
                            padding: 2px;
                        }
                        #r6 .icon-shape rect,
                        #r6 .image-shape rect {
                            opacity: 0.5;
                            background-color: #0d1b2e;
                            fill: #0d1b2e;
                        }
                        #r6 .label-icon {
                            display: inline-block;
                            height: 1em;
                            overflow: visible;
                            vertical-align: -0.125em;
                        }
                        #r6 .node .label-icon path {
                            fill: currentColor;
                            stroke: revert;
                            stroke-width: revert;
                        }
                        #r6 :root {
                            --mermaid-font-family: 'trebuchet ms', verdana, arial, sans-serif;
                        }
                    </style>
                    <g>
                        <marker
                            id="r6_flowchart-v2-pointEnd"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="5"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="8"
                            markerHeight="8"
                            orient="auto"
                        >
                            <path
                                d="M 0 0 L 10 5 L 0 10 z"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r6_flowchart-v2-pointStart"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="4.5"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="8"
                            markerHeight="8"
                            orient="auto"
                        >
                            <path
                                d="M 0 5 L 10 10 L 10 0 z"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r6_flowchart-v2-circleEnd"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="11"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <circle
                                cx="5"
                                cy="5"
                                r="5"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></circle>
                        </marker>
                        <marker
                            id="r6_flowchart-v2-circleStart"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="-1"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <circle
                                cx="5"
                                cy="5"
                                r="5"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></circle>
                        </marker>
                        <marker
                            id="r6_flowchart-v2-crossEnd"
                            class="marker cross flowchart-v2"
                            viewBox="0 0 11 11"
                            refX="12"
                            refY="5.2"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <path
                                d="M 1,1 l 9,9 M 10,1 l -9,9"
                                class="arrowMarkerPath"
                                style="stroke-width: 2; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r6_flowchart-v2-crossStart"
                            class="marker cross flowchart-v2"
                            viewBox="0 0 11 11"
                            refX="-1"
                            refY="5.2"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <path
                                d="M 1,1 l 9,9 M 10,1 l -9,9"
                                class="arrowMarkerPath"
                                style="stroke-width: 2; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <g class="root">
                            <g class="clusters"></g>
                            <g class="edgePaths">
                                <path
                                    d="M204.098,75L204.098,80C204.098,85,204.098,95,204.098,104.333C204.098,113.667,204.098,122.333,204.098,126.667L204.098,131"
                                    id="L_N6_M1_N6_M2_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N6_M1_N6_M2_0"
                                    data-points="W3sieCI6MjA0LjA5NzY1NjI1LCJ5Ijo3NX0seyJ4IjoyMDQuMDk3NjU2MjUsInkiOjEwNX0seyJ4IjoyMDQuMDk3NjU2MjUsInkiOjEzNX1d"
                                    marker-end="url(#r6_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M204.098,211L204.098,216C204.098,221,204.098,231,204.098,240.333C204.098,249.667,204.098,258.333,204.098,262.667L204.098,267"
                                    id="L_N6_M2_N6_M3_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N6_M2_N6_M3_0"
                                    data-points="W3sieCI6MjA0LjA5NzY1NjI1LCJ5IjoyMTF9LHsieCI6MjA0LjA5NzY1NjI1LCJ5IjoyNDF9LHsieCI6MjA0LjA5NzY1NjI1LCJ5IjoyNzF9XQ=="
                                    marker-end="url(#r6_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M166.417,381.335L152.642,394.615C138.866,407.895,111.316,434.455,97.541,456.069C83.766,477.682,83.766,494.349,83.766,502.682L83.766,511.016"
                                    id="L_N6_M3_N6_M9_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N6_M3_N6_M9_0"
                                    data-points="W3sieCI6MTY2LjQxNjcwMzgzMzM4NDMsInkiOjM4MS4zMzQ2NzI1ODMzODQzfSx7IngiOjgzLjc2NTYyNSwieSI6NDYxLjAxNTYyNX0seyJ4Ijo4My43NjU2MjUsInkiOjUxNS4wMTU2MjV9XQ=="
                                    marker-end="url(#r6_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M241.779,381.335L255.554,394.615C269.329,407.895,296.879,434.455,310.655,454.069C324.43,473.682,324.43,486.349,324.43,492.682L324.43,499.016"
                                    id="L_N6_M3_N6_M4_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N6_M3_N6_M4_0"
                                    data-points="W3sieCI6MjQxLjc3ODYwODY2NjYxNTcsInkiOjM4MS4zMzQ2NzI1ODMzODQzfSx7IngiOjMyNC40Mjk2ODc1LCJ5Ijo0NjEuMDE1NjI1fSx7IngiOjMyNC40Mjk2ODc1LCJ5Ijo1MDMuMDE1NjI1fV0="
                                    marker-end="url(#r6_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M324.43,579.016L324.43,584.016C324.43,589.016,324.43,599.016,324.43,608.349C324.43,617.682,324.43,626.349,324.43,630.682L324.43,635.016"
                                    id="L_N6_M4_N6_M5_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N6_M4_N6_M5_0"
                                    data-points="W3sieCI6MzI0LjQyOTY4NzUsInkiOjU3OS4wMTU2MjV9LHsieCI6MzI0LjQyOTY4NzUsInkiOjYwOS4wMTU2MjV9LHsieCI6MzI0LjQyOTY4NzUsInkiOjYzOS4wMTU2MjV9XQ=="
                                    marker-end="url(#r6_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M324.43,691.016L324.43,696.016C324.43,701.016,324.43,711.016,324.43,720.349C324.43,729.682,324.43,738.349,324.43,742.682L324.43,747.016"
                                    id="L_N6_M5_N6_M6_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N6_M5_N6_M6_0"
                                    data-points="W3sieCI6MzI0LjQyOTY4NzUsInkiOjY5MS4wMTU2MjV9LHsieCI6MzI0LjQyOTY4NzUsInkiOjcyMS4wMTU2MjV9LHsieCI6MzI0LjQyOTY4NzUsInkiOjc1MS4wMTU2MjV9XQ=="
                                    marker-end="url(#r6_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M324.43,851.016L324.43,856.016C324.43,861.016,324.43,871.016,324.43,880.349C324.43,889.682,324.43,898.349,324.43,902.682L324.43,907.016"
                                    id="L_N6_M6_N6_M7_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N6_M6_N6_M7_0"
                                    data-points="W3sieCI6MzI0LjQyOTY4NzUsInkiOjg1MS4wMTU2MjV9LHsieCI6MzI0LjQyOTY4NzUsInkiOjg4MS4wMTU2MjV9LHsieCI6MzI0LjQyOTY4NzUsInkiOjkxMS4wMTU2MjV9XQ=="
                                    marker-end="url(#r6_flowchart-v2-pointEnd)"
                                ></path>
                            </g>
                            <g class="edgeLabels">
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N6_M1_N6_M2_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N6_M2_N6_M3_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                                <g class="edgeLabel" transform="translate(83.765625, 461.015625)">
                                    <g
                                        class="label"
                                        data-id="L_N6_M3_N6_M9_0"
                                        transform="translate(-16.0078125, -12)"
                                    >
                                        <foreignObject width="32.015625" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"><p>不要</p></span>
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g class="edgeLabel" transform="translate(324.4296875, 461.015625)">
                                    <g
                                        class="label"
                                        data-id="L_N6_M3_N6_M4_0"
                                        transform="translate(-16.0078125, -12)"
                                    >
                                        <foreignObject width="32.015625" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"><p>必要</p></span>
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N6_M4_N6_M5_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N6_M5_N6_M6_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N6_M6_N6_M7_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                            </g>
                            <g class="nodes">
                                <g
                                    class="node default"
                                    id="flowchart-N6_M1-0"
                                    transform="translate(204.09765625, 49)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-96.8984375"
                                        y="-26"
                                        width="193.796875"
                                        height="52"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-68.8984375, -12)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="137.796875" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>6.1 保守計画の確立</p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N6_M2-1"
                                    transform="translate(204.09765625, 173)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-124.0078125"
                                        y="-38"
                                        width="248.015625"
                                        height="76"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-96.0078125, -24)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="192.015625" height="48"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>
                                                        6.2 フィードバックの監視<br />問題報告と変更依頼の評価
                                                    </p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N6_M3-3"
                                    transform="translate(204.09765625, 345.0078125)"
                                >
                                    <polygon
                                        points="74.0078125,0 148.015625,-74.0078125 74.0078125,-148.015625 0,-74.0078125"
                                        class="label-container"
                                        transform="translate(-73.5078125, 74.0078125)"
                                    ></polygon>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-48.0078125, -12)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="96.015625" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"><p>変更が必要か</p></span>
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N6_M9-5"
                                    transform="translate(83.765625, 541.015625)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-75.765625"
                                        y="-26"
                                        width="151.53125"
                                        height="52"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-47.765625, -12)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="95.53125" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"><p>記録して終了</p></span>
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N6_M4-7"
                                    transform="translate(324.4296875, 541.015625)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-104.8984375"
                                        y="-38"
                                        width="209.796875"
                                        height="76"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-76.8984375, -24)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="153.796875" height="48"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>
                                                        6.2 問題・変更の分析<br />安全への影響評価
                                                    </p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N6_M5-9"
                                    transform="translate(324.4296875, 665.015625)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-84.0078125"
                                        y="-26"
                                        width="168.015625"
                                        height="52"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-56.0078125, -12)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="112.015625" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"><p>変更依頼の承認</p></span>
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N6_M6-11"
                                    transform="translate(324.4296875, 801.015625)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-128"
                                        y="-50"
                                        width="256"
                                        height="100"
                                    ></rect>
                                    <g class="label" style="" transform="translate(-100, -36)">
                                        <rect></rect>
                                        <foreignObject width="200" height="72"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table;
                                                    white-space: break-spaces;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                    width: 200px;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>
                                                        6.3 変更の実装<br />開発プロセス 箇条5
                                                        を再適用
                                                    </p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N6_M7-13"
                                    transform="translate(324.4296875, 937.015625)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-91.6015625"
                                        y="-26"
                                        width="183.203125"
                                        height="52"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-63.6015625, -12)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="127.203125" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>変更後のリリース</p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                            </g>
                        </g>
                    </g>
                </svg>
            </div>
            <div class="table-scroll">
                <table>
                    <thead>
                        <tr class="header">
                            <th>要点</th>
                            <th>内容</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="odd">
                            <td>保守計画</td>
                            <td>出荷前から計画しておく（計画は SDP に含めても可）</td>
                        </tr>
                        <tr class="even">
                            <td>フィードバック監視</td>
                            <td>顧客の声、不具合報告、市場の情報を継続的に集める</td>
                        </tr>
                        <tr class="odd">
                            <td>安全影響の分析</td>
                            <td>
                                変更が<strong>既存のリスクコントロールに悪影響を与えないか</strong>を確認
                            </td>
                        </tr>
                        <tr class="even">
                            <td>変更の実装</td>
                            <td>
                                変更部分は、開発プロセス（箇条5）を<strong>再び適用</strong>して実施
                            </td>
                        </tr>
                    </tbody>
                </table>
            </div>
            <blockquote class="callout">
                <p>
                    <strong>よくある誤解</strong>:
                    「小さな修正だから文書は要らない」は危険です。小さな変更でも、安全影響の分析と、必要な再検証が求められます。
                </p>
            </blockquote>

            <h2 id="9-step-4ソフトウェアリスクマネジメント箇条7">
                9. Step 4：ソフトウェアリスクマネジメント（箇条7）
            </h2>
            <p>
                IEC 62304 は
                <strong>ISO 14971</strong
                >（医療機器のリスクマネジメント）と組み合わせて使います。Freyr 社の解説でも、62304
                は 14971
                を置き換えるのではなく、<strong>ソフトウェア固有のリスクで拡張する</strong>関係と説明されています。
            </p>
            <h3 id="91-4つの活動">9.1 4つの活動</h3>
            <div class="mermaid-diagram" id="mmd-7">
                <svg
                    id="r7"
                    width="1092.078125"
                    xmlns="http://www.w3.org/2000/svg"
                    class="flowchart"
                    height="168"
                    viewBox="0 15 1092.078125 168"
                    role="graphics-document document"
                    aria-roledescription="flowchart-v2"
                >
                    <style>
                        #r7 {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 16px;
                            fill: #e6edf7;
                        }
                        @keyframes edge-animation-frame {
                            from {
                                stroke-dashoffset: 0;
                            }
                        }
                        @keyframes dash {
                            to {
                                stroke-dashoffset: 0;
                            }
                        }
                        #r7 .edge-animation-slow {
                            stroke-dasharray: 9, 5 !important;
                            stroke-dashoffset: 900;
                            animation: dash 50s linear infinite;
                            stroke-linecap: round;
                        }
                        #r7 .edge-animation-fast {
                            stroke-dasharray: 9, 5 !important;
                            stroke-dashoffset: 900;
                            animation: dash 20s linear infinite;
                            stroke-linecap: round;
                        }
                        #r7 .error-icon {
                            fill: #0d1b2e;
                        }
                        #r7 .error-text {
                            fill: #f2e4d1;
                            stroke: #f2e4d1;
                        }
                        #r7 .edge-thickness-normal {
                            stroke-width: 1px;
                        }
                        #r7 .edge-thickness-thick {
                            stroke-width: 3.5px;
                        }
                        #r7 .edge-pattern-solid {
                            stroke-dasharray: 0;
                        }
                        #r7 .edge-thickness-invisible {
                            stroke-width: 0;
                            fill: none;
                        }
                        #r7 .edge-pattern-dashed {
                            stroke-dasharray: 3;
                        }
                        #r7 .edge-pattern-dotted {
                            stroke-dasharray: 2;
                        }
                        #r7 .marker {
                            fill: #7c9eff;
                            stroke: #7c9eff;
                        }
                        #r7 .marker.cross {
                            stroke: #7c9eff;
                        }
                        #r7 svg {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 16px;
                        }
                        #r7 p {
                            margin: 0;
                        }
                        #r7 .label {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            color: #e6edf7;
                        }
                        #r7 .cluster-label text {
                            fill: #e6edf7;
                        }
                        #r7 .cluster-label span {
                            color: #e6edf7;
                        }
                        #r7 .cluster-label span p {
                            background-color: transparent;
                        }
                        #r7 .label text,
                        #r7 span {
                            fill: #e6edf7;
                            color: #e6edf7;
                        }
                        #r7 .node rect,
                        #r7 .node circle,
                        #r7 .node ellipse,
                        #r7 .node polygon,
                        #r7 .node path {
                            fill: #12233a;
                            stroke: #7c9eff;
                            stroke-width: 1px;
                        }
                        #r7 .rough-node .label text,
                        #r7 .node .label text,
                        #r7 .image-shape .label,
                        #r7 .icon-shape .label {
                            text-anchor: middle;
                        }
                        #r7 .node .katex path {
                            fill: #000;
                            stroke: #000;
                            stroke-width: 1px;
                        }
                        #r7 .rough-node .label,
                        #r7 .node .label,
                        #r7 .image-shape .label,
                        #r7 .icon-shape .label {
                            text-align: center;
                        }
                        #r7 .node.clickable {
                            cursor: pointer;
                        }
                        #r7 .root .anchor path {
                            fill: #7c9eff !important;
                            stroke-width: 0;
                            stroke: #7c9eff;
                        }
                        #r7 .arrowheadPath {
                            fill: #0b0b0b;
                        }
                        #r7 .edgePath .path {
                            stroke: #7c9eff;
                            stroke-width: 2px;
                        }
                        #r7 .flowchart-link {
                            stroke: #7c9eff;
                            fill: none;
                        }
                        #r7 .edgeLabel {
                            background-color: #0d1b2e;
                            text-align: center;
                        }
                        #r7 .edgeLabel p {
                            background-color: #0d1b2e;
                        }
                        #r7 .edgeLabel rect {
                            opacity: 0.5;
                            background-color: #0d1b2e;
                            fill: #0d1b2e;
                        }
                        #r7 .labelBkg {
                            background-color: rgba(13, 27, 46, 0.5);
                        }
                        #r7 .cluster rect {
                            fill: #0b182a;
                            stroke: #2a4470;
                            stroke-width: 1px;
                        }
                        #r7 .cluster text {
                            fill: #e6edf7;
                        }
                        #r7 .cluster span {
                            color: #e6edf7;
                        }
                        #r7 div.mermaidTooltip {
                            position: absolute;
                            text-align: center;
                            max-width: 200px;
                            padding: 2px;
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 12px;
                            background: #0d1b2e;
                            border: 1px solid hsl(214.5454545455, 15.9322033898%, 1.568627451%);
                            border-radius: 2px;
                            pointer-events: none;
                            z-index: 100;
                        }
                        #r7 .flowchartTitleText {
                            text-anchor: middle;
                            font-size: 18px;
                            fill: #e6edf7;
                        }
                        #r7 rect.text {
                            fill: none;
                            stroke-width: 0;
                        }
                        #r7 .icon-shape,
                        #r7 .image-shape {
                            background-color: #0d1b2e;
                            text-align: center;
                        }
                        #r7 .icon-shape p,
                        #r7 .image-shape p {
                            background-color: #0d1b2e;
                            padding: 2px;
                        }
                        #r7 .icon-shape rect,
                        #r7 .image-shape rect {
                            opacity: 0.5;
                            background-color: #0d1b2e;
                            fill: #0d1b2e;
                        }
                        #r7 .label-icon {
                            display: inline-block;
                            height: 1em;
                            overflow: visible;
                            vertical-align: -0.125em;
                        }
                        #r7 .node .label-icon path {
                            fill: currentColor;
                            stroke: revert;
                            stroke-width: revert;
                        }
                        #r7 :root {
                            --mermaid-font-family: 'trebuchet ms', verdana, arial, sans-serif;
                        }
                    </style>
                    <g>
                        <marker
                            id="r7_flowchart-v2-pointEnd"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="5"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="8"
                            markerHeight="8"
                            orient="auto"
                        >
                            <path
                                d="M 0 0 L 10 5 L 0 10 z"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r7_flowchart-v2-pointStart"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="4.5"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="8"
                            markerHeight="8"
                            orient="auto"
                        >
                            <path
                                d="M 0 5 L 10 10 L 10 0 z"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r7_flowchart-v2-circleEnd"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="11"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <circle
                                cx="5"
                                cy="5"
                                r="5"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></circle>
                        </marker>
                        <marker
                            id="r7_flowchart-v2-circleStart"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="-1"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <circle
                                cx="5"
                                cy="5"
                                r="5"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></circle>
                        </marker>
                        <marker
                            id="r7_flowchart-v2-crossEnd"
                            class="marker cross flowchart-v2"
                            viewBox="0 0 11 11"
                            refX="12"
                            refY="5.2"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <path
                                d="M 1,1 l 9,9 M 10,1 l -9,9"
                                class="arrowMarkerPath"
                                style="stroke-width: 2; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r7_flowchart-v2-crossStart"
                            class="marker cross flowchart-v2"
                            viewBox="0 0 11 11"
                            refX="-1"
                            refY="5.2"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <path
                                d="M 1,1 l 9,9 M 10,1 l -9,9"
                                class="arrowMarkerPath"
                                style="stroke-width: 2; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <g class="root">
                            <g class="clusters"></g>
                            <g class="edgePaths">
                                <path
                                    d="M208.016,83.384L213.016,81.653C218.016,79.923,228.016,76.461,237.349,74.731C246.682,73,255.349,73,259.682,73L264.016,73"
                                    id="L_N7_R1_N7_R2_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N7_R1_N7_R2_0"
                                    data-points="W3sieCI6MjA4LjAxNTYyNSwieSI6ODMuMzgzOTkxMzQ2NjczODh9LHsieCI6MjM4LjAxNTYyNSwieSI6NzN9LHsieCI6MjY4LjAxNTYyNSwieSI6NzN9XQ=="
                                    marker-end="url(#r7_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M468.031,73L481.033,73C494.034,73,520.036,73,545.372,73C570.708,73,595.378,73,607.712,73L620.047,73"
                                    id="L_N7_R2_N7_R3_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N7_R2_N7_R3_0"
                                    data-points="W3sieCI6NDY4LjAzMTI1LCJ5Ijo3M30seyJ4Ijo1NDYuMDM5MDYyNSwieSI6NzN9LHsieCI6NjI0LjA0Njg3NSwieSI6NzN9XQ=="
                                    marker-end="url(#r7_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M824.063,73L829.063,73C834.063,73,844.063,73,853.433,74.513C862.803,76.025,871.543,79.05,875.913,80.563L880.283,82.076"
                                    id="L_N7_R3_N7_R4_0"
                                    class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N7_R3_N7_R4_0"
                                    data-points="W3sieCI6ODI0LjA2MjUsInkiOjczfSx7IngiOjg1NC4wNjI1LCJ5Ijo3M30seyJ4Ijo4ODQuMDYyNSwieSI6ODMuMzgzOTkxMzQ2NjczODh9XQ=="
                                    marker-end="url(#r7_flowchart-v2-pointEnd)"
                                ></path>
                                <path
                                    d="M884.063,152.616L879.063,154.347C874.063,156.077,864.063,159.539,837.395,161.269C810.727,163,767.391,163,716.053,163C664.716,163,605.378,163,546.039,163C486.701,163,427.362,163,376.025,163C324.688,163,281.352,163,255.314,161.487C229.276,159.975,220.536,156.95,216.166,155.437L211.796,153.924"
                                    id="L_N7_R4_N7_R1_0"
                                    class="edge-thickness-normal edge-pattern-dotted edge-thickness-normal edge-pattern-solid flowchart-link"
                                    style=""
                                    data-edge="true"
                                    data-et="edge"
                                    data-id="L_N7_R4_N7_R1_0"
                                    data-points="W3sieCI6ODg0LjA2MjUsInkiOjE1Mi42MTYwMDg2NTMzMjYxfSx7IngiOjg1NC4wNjI1LCJ5IjoxNjN9LHsieCI6NzI0LjA1NDY4NzUsInkiOjE2M30seyJ4Ijo1NDYuMDM5MDYyNSwieSI6MTYzfSx7IngiOjM2OC4wMjM0Mzc1LCJ5IjoxNjN9LHsieCI6MjM4LjAxNTYyNSwieSI6MTYzfSx7IngiOjIwOC4wMTU2MjUsInkiOjE1Mi42MTYwMDg2NTMzMjYxfV0="
                                    marker-end="url(#r7_flowchart-v2-pointEnd)"
                                ></path>
                            </g>
                            <g class="edgeLabels">
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N7_R1_N7_R2_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N7_R2_N7_R3_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                                <g class="edgeLabel">
                                    <g
                                        class="label"
                                        data-id="L_N7_R3_N7_R4_0"
                                        transform="translate(0, 0)"
                                    >
                                        <foreignObject width="0" height="0"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"></span></div
                                        ></foreignObject>
                                    </g>
                                </g>
                                <g class="edgeLabel" transform="translate(546.0390625, 163)">
                                    <g
                                        class="label"
                                        data-id="L_N7_R4_N7_R1_0"
                                        transform="translate(-48.0078125, -12)"
                                    >
                                        <foreignObject width="96.015625" height="24"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                class="labelBkg"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="edgeLabel"><p>変更のたびに</p></span>
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                            </g>
                            <g class="nodes">
                                <g
                                    class="node default"
                                    id="flowchart-N7_R1-0"
                                    transform="translate(108.0078125, 118)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-100.0078125"
                                        y="-50"
                                        width="200.015625"
                                        height="100"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-72.0078125, -36)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="144.015625" height="72"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>
                                                        7.1<br />危険状態に寄与する<br />ソフトウェアの分析
                                                    </p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N7_R2-1"
                                    transform="translate(368.0234375, 73)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-100.0078125"
                                        y="-50"
                                        width="200.015625"
                                        height="100"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-72.0078125, -36)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="144.015625" height="72"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>
                                                        7.2<br />リスクコントロール<br />手段の定義
                                                    </p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N7_R3-3"
                                    transform="translate(724.0546875, 73)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-100.0078125"
                                        y="-50"
                                        width="200.015625"
                                        height="100"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-72.0078125, -36)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="144.015625" height="72"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>
                                                        7.3<br />リスクコントロール<br />手段の検証
                                                    </p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                                <g
                                    class="node default"
                                    id="flowchart-N7_R4-5"
                                    transform="translate(984.0703125, 118)"
                                >
                                    <rect
                                        class="basic label-container"
                                        style=""
                                        x="-100.0078125"
                                        y="-50"
                                        width="200.015625"
                                        height="100"
                                    ></rect>
                                    <g
                                        class="label"
                                        style=""
                                        transform="translate(-72.0078125, -36)"
                                    >
                                        <rect></rect>
                                        <foreignObject width="144.015625" height="72"
                                            ><div
                                                xmlns="http://www.w3.org/1999/xhtml"
                                                style="
                                                    display: table-cell;
                                                    white-space: nowrap;
                                                    line-height: 1.5;
                                                    max-width: 200px;
                                                    text-align: center;
                                                "
                                            >
                                                <span class="nodeLabel"
                                                    ><p>
                                                        7.4<br />変更時の<br />リスクマネジメント
                                                    </p></span
                                                >
                                            </div></foreignObject
                                        >
                                    </g>
                                </g>
                            </g>
                        </g>
                    </g>
                </svg>
            </div>
            <div class="table-scroll">
                <table>
                    <thead>
                        <tr class="header">
                            <th>活動</th>
                            <th>内容</th>
                            <th>クラス</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="odd">
                            <td>7.1 分析</td>
                            <td>
                                危険状態に寄与しうるソフトウェアアイテムの特定、原因の特定、<strong
                                    >公開されている SOUP の既知異常リストの評価</strong
                                >、文書化
                            </td>
                            <td>主に B・C</td>
                        </tr>
                        <tr class="even">
                            <td>7.2 コントロール手段</td>
                            <td>リスクを下げる手段を定義し、要求に反映</td>
                            <td>主に B・C</td>
                        </tr>
                        <tr class="odd">
                            <td>7.3 検証</td>
                            <td>リスクコントロール手段が実装され、効果があることを確認</td>
                            <td>主に B・C</td>
                        </tr>
                        <tr class="even">
                            <td>7.4 変更時</td>
                            <td>変更が安全に与える影響を分析し、既存の対策への影響を確認</td>
                            <td>A・B・C</td>
                        </tr>
                    </tbody>
                </table>
            </div>
            <h3 id="92-ソフトウェアに特有のリスクの考え方">
                9.2 ソフトウェアに特有のリスクの考え方
            </h3>
            <p>
                ソフトウェアは、ハードウェアのように「摩耗して壊れる」のではなく、<strong>設計や実装の誤り（システマティックな不具合）<strong>が原因になります。そのため、確率で評価するよりも、</strong>「この機能が誤動作したらどうなるか」という深刻度中心の分析</strong>が基本になります。
            </p>
            <div class="table-scroll">
                <table>
                    <thead>
                        <tr class="header">
                            <th>ソフトウェアの原因の例</th>
                            <th>起こりうる危険状態</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="odd">
                            <td>計算式の誤り</td>
                            <td>投薬量の過大・過小</td>
                        </tr>
                        <tr class="even">
                            <td>競合状態・タイミング不良</td>
                            <td>警報の遅延</td>
                        </tr>
                        <tr class="odd">
                            <td>入力値の未検証</td>
                            <td>想定外の値で機器が動作</td>
                        </tr>
                        <tr class="even">
                            <td>SOUP の既知バグ</td>
                            <td>外部ライブラリ起因の誤動作</td>
                        </tr>
                    </tbody>
                </table>
            </div>
            <h3 id="93-ソフトウェア内外のリスクコントロール">
                9.3 ソフトウェア内外のリスクコントロール
            </h3>
            <div class="mermaid-diagram" id="mmd-8">
                <svg
                    id="r8"
                    width="575.84375"
                    xmlns="http://www.w3.org/2000/svg"
                    class="flowchart"
                    height="604.015625"
                    viewBox="0 15 575.84375 604.015625"
                    role="graphics-document document"
                    aria-roledescription="flowchart-v2"
                >
                    <style>
                        #r8 {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 16px;
                            fill: #e6edf7;
                        }
                        @keyframes edge-animation-frame {
                            from {
                                stroke-dashoffset: 0;
                            }
                        }
                        @keyframes dash {
                            to {
                                stroke-dashoffset: 0;
                            }
                        }
                        #r8 .edge-animation-slow {
                            stroke-dasharray: 9, 5 !important;
                            stroke-dashoffset: 900;
                            animation: dash 50s linear infinite;
                            stroke-linecap: round;
                        }
                        #r8 .edge-animation-fast {
                            stroke-dasharray: 9, 5 !important;
                            stroke-dashoffset: 900;
                            animation: dash 20s linear infinite;
                            stroke-linecap: round;
                        }
                        #r8 .error-icon {
                            fill: #0d1b2e;
                        }
                        #r8 .error-text {
                            fill: #f2e4d1;
                            stroke: #f2e4d1;
                        }
                        #r8 .edge-thickness-normal {
                            stroke-width: 1px;
                        }
                        #r8 .edge-thickness-thick {
                            stroke-width: 3.5px;
                        }
                        #r8 .edge-pattern-solid {
                            stroke-dasharray: 0;
                        }
                        #r8 .edge-thickness-invisible {
                            stroke-width: 0;
                            fill: none;
                        }
                        #r8 .edge-pattern-dashed {
                            stroke-dasharray: 3;
                        }
                        #r8 .edge-pattern-dotted {
                            stroke-dasharray: 2;
                        }
                        #r8 .marker {
                            fill: #7c9eff;
                            stroke: #7c9eff;
                        }
                        #r8 .marker.cross {
                            stroke: #7c9eff;
                        }
                        #r8 svg {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 16px;
                        }
                        #r8 p {
                            margin: 0;
                        }
                        #r8 .label {
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            color: #e6edf7;
                        }
                        #r8 .cluster-label text {
                            fill: #e6edf7;
                        }
                        #r8 .cluster-label span {
                            color: #e6edf7;
                        }
                        #r8 .cluster-label span p {
                            background-color: transparent;
                        }
                        #r8 .label text,
                        #r8 span {
                            fill: #e6edf7;
                            color: #e6edf7;
                        }
                        #r8 .node rect,
                        #r8 .node circle,
                        #r8 .node ellipse,
                        #r8 .node polygon,
                        #r8 .node path {
                            fill: #12233a;
                            stroke: #7c9eff;
                            stroke-width: 1px;
                        }
                        #r8 .rough-node .label text,
                        #r8 .node .label text,
                        #r8 .image-shape .label,
                        #r8 .icon-shape .label {
                            text-anchor: middle;
                        }
                        #r8 .node .katex path {
                            fill: #000;
                            stroke: #000;
                            stroke-width: 1px;
                        }
                        #r8 .rough-node .label,
                        #r8 .node .label,
                        #r8 .image-shape .label,
                        #r8 .icon-shape .label {
                            text-align: center;
                        }
                        #r8 .node.clickable {
                            cursor: pointer;
                        }
                        #r8 .root .anchor path {
                            fill: #7c9eff !important;
                            stroke-width: 0;
                            stroke: #7c9eff;
                        }
                        #r8 .arrowheadPath {
                            fill: #0b0b0b;
                        }
                        #r8 .edgePath .path {
                            stroke: #7c9eff;
                            stroke-width: 2px;
                        }
                        #r8 .flowchart-link {
                            stroke: #7c9eff;
                            fill: none;
                        }
                        #r8 .edgeLabel {
                            background-color: #0d1b2e;
                            text-align: center;
                        }
                        #r8 .edgeLabel p {
                            background-color: #0d1b2e;
                        }
                        #r8 .edgeLabel rect {
                            opacity: 0.5;
                            background-color: #0d1b2e;
                            fill: #0d1b2e;
                        }
                        #r8 .labelBkg {
                            background-color: rgba(13, 27, 46, 0.5);
                        }
                        #r8 .cluster rect {
                            fill: #0b182a;
                            stroke: #2a4470;
                            stroke-width: 1px;
                        }
                        #r8 .cluster text {
                            fill: #e6edf7;
                        }
                        #r8 .cluster span {
                            color: #e6edf7;
                        }
                        #r8 div.mermaidTooltip {
                            position: absolute;
                            text-align: center;
                            max-width: 200px;
                            padding: 2px;
                            font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            font-size: 12px;
                            background: #0d1b2e;
                            border: 1px solid hsl(214.5454545455, 15.9322033898%, 1.568627451%);
                            border-radius: 2px;
                            pointer-events: none;
                            z-index: 100;
                        }
                        #r8 .flowchartTitleText {
                            text-anchor: middle;
                            font-size: 18px;
                            fill: #e6edf7;
                        }
                        #r8 rect.text {
                            fill: none;
                            stroke-width: 0;
                        }
                        #r8 .icon-shape,
                        #r8 .image-shape {
                            background-color: #0d1b2e;
                            text-align: center;
                        }
                        #r8 .icon-shape p,
                        #r8 .image-shape p {
                            background-color: #0d1b2e;
                            padding: 2px;
                        }
                        #r8 .icon-shape rect,
                        #r8 .image-shape rect {
                            opacity: 0.5;
                            background-color: #0d1b2e;
                            fill: #0d1b2e;
                        }
                        #r8 .label-icon {
                            display: inline-block;
                            height: 1em;
                            overflow: visible;
                            vertical-align: -0.125em;
                        }
                        #r8 .node .label-icon path {
                            fill: currentColor;
                            stroke: revert;
                            stroke-width: revert;
                        }
                        #r8 :root {
                            --mermaid-font-family: 'trebuchet ms', verdana, arial, sans-serif;
                        }
                    </style>
                    <g>
                        <marker
                            id="r8_flowchart-v2-pointEnd"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="5"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="8"
                            markerHeight="8"
                            orient="auto"
                        >
                            <path
                                d="M 0 0 L 10 5 L 0 10 z"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r8_flowchart-v2-pointStart"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="4.5"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="8"
                            markerHeight="8"
                            orient="auto"
                        >
                            <path
                                d="M 0 5 L 10 10 L 10 0 z"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r8_flowchart-v2-circleEnd"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="11"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <circle
                                cx="5"
                                cy="5"
                                r="5"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></circle>
                        </marker>
                        <marker
                            id="r8_flowchart-v2-circleStart"
                            class="marker flowchart-v2"
                            viewBox="0 0 10 10"
                            refX="-1"
                            refY="5"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <circle
                                cx="5"
                                cy="5"
                                r="5"
                                class="arrowMarkerPath"
                                style="stroke-width: 1; stroke-dasharray: 1, 0"
                            ></circle>
                        </marker>
                        <marker
                            id="r8_flowchart-v2-crossEnd"
                            class="marker cross flowchart-v2"
                            viewBox="0 0 11 11"
                            refX="12"
                            refY="5.2"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <path
                                d="M 1,1 l 9,9 M 10,1 l -9,9"
                                class="arrowMarkerPath"
                                style="stroke-width: 2; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <marker
                            id="r8_flowchart-v2-crossStart"
                            class="marker cross flowchart-v2"
                            viewBox="0 0 11 11"
                            refX="-1"
                            refY="5.2"
                            markerUnits="userSpaceOnUse"
                            markerWidth="11"
                            markerHeight="11"
                            orient="auto"
                        >
                            <path
                                d="M 1,1 l 9,9 M 10,1 l -9,9"
                                class="arrowMarkerPath"
                                style="stroke-width: 2; stroke-dasharray: 1, 0"
                            ></path>
                        </marker>
                        <g class="root">
                            <g class="clusters"></g>
