<!doctype html>
<html lang="ja">
    <head>
        <meta charset="UTF-8" />
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <title>IEC 62304:2006 初学者向けステップバイステップ解説ガイド</title>
        <link rel="preconnect" href="https://fonts.googleapis.com" />
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
        <link
            href="https://fonts.googleapis.com/css2?family=Noto+Sans+JP:wght@400;500;700;800&family=JetBrains+Mono:wght@400;500&display=swap"
            rel="stylesheet"
        />
        <style>
            :root {
                --bg: #07111e;
                --panel: #0d1b2e;
                --panel2: #11233b;
                --border: #203556;
                --accent: #7c9eff;
                --text: #e6edf7;
                --text-dim: #c7d6ec;
                --text-faint: #9cb0cf;
                --warn: #ffb86b;
                --tip: #6ee7b7;
                --sb: 292px;
                --font:
                    'Noto Sans JP', 'Hiragino Kaku Gothic ProN', 'Yu Gothic', Meiryo, sans-serif;
                --mono: 'JetBrains Mono', ui-monospace, Menlo, Consolas, monospace;
            }
            * {
                box-sizing: border-box;
            }
            html {
                scroll-behavior: smooth;
                overflow-x: hidden;
                scroll-padding-top: 20px;
            }
            body {
                margin: 0;
                background: var(--bg);
                color: var(--text-dim);
                font-family: var(--font);
                font-size: 16px;
                line-height: 1.85;
                overflow-x: hidden;
                -webkit-font-smoothing: antialiased;
            }
            a {
                color: var(--accent);
                text-decoration: none;
            }
            a:hover {
                text-decoration: underline;
            }
            .layout {
                display: block;
            }
            .sidebar {
                position: fixed;
                top: 0;
                left: 0;
                bottom: 0;
                width: var(--sb);
                background: #0a1628;
                border-right: 1px solid var(--border);
                overflow-y: auto;
                padding: 20px 14px 40px;
                z-index: 50;
            }
            .brand {
                display: flex;
                align-items: center;
                gap: 10px;
                padding: 4px 8px 18px;
                border-bottom: 1px solid var(--border);
                margin-bottom: 12px;
            }
            .brand-mark {
                background: var(--accent);
                color: #07111e;
                font-weight: 800;
                font-size: 12px;
                padding: 3px 8px;
                border-radius: 6px;
                letter-spacing: 0.04em;
            }
            .brand-text {
                color: #fff;
                font-weight: 700;
                font-size: 15px;
            }
            .nav-list,
            .nav-sub {
                list-style: none;
                margin: 0;
                padding: 0;
            }
            .nav-list a {
                display: block;
                padding: 6px 10px;
                border-radius: 8px;
                color: var(--text-faint);
                font-size: 13.5px;
                line-height: 1.5;
            }
            .nav-list a:hover {
                background: #12233b;
                color: #fff;
                text-decoration: none;
            }
            .nav-list a.active {
                background: #16305a;
                color: #fff;
                box-shadow: inset 3px 0 0 var(--accent);
            }
            .nav-sub {
                display: none;
                margin: 2px 0 6px 12px;
                border-left: 1px solid var(--border);
            }
            .nav-h2.open > .nav-sub {
                display: block;
            }
            .nav-sub a {
                font-size: 12.5px;
                padding: 4px 10px;
            }
            .main {
                margin-left: var(--sb);
                padding: 48px 56px 80px;
            }
            .hero {
                position: relative;
                overflow: hidden;
                background: linear-gradient(160deg, #0f2038, #0a1628);
                border: 1px solid var(--border);
                border-radius: 18px;
                padding: 36px 40px;
                margin-bottom: 32px;
            }
            .hero::before {
                content: '';
                position: absolute;
                top: -120px;
                right: -120px;
                width: 380px;
                height: 380px;
                background: radial-gradient(circle, rgba(124, 158, 255, 0.28), transparent 65%);
                pointer-events: none;
            }
            .eyebrow {
                display: inline-block;
                background: rgba(124, 158, 255, 0.14);
                border: 1px solid rgba(124, 158, 255, 0.4);
                color: var(--accent);
                font-size: 12px;
                font-weight: 700;
                padding: 4px 14px;
                border-radius: 999px;
                letter-spacing: 0.04em;
            }
            .hero-title {
                margin: 16px 0 6px;
                font-size: 28px;
                font-weight: 800;
                color: #fff;
                line-height: 1.4;
            }
            .hero-sub {
                margin: 0 0 22px;
                color: var(--text-faint);
                font-size: 15px;
            }
            .hero-meta {
                display: grid;
                grid-template-columns: repeat(auto-fit, minmax(280px, 1fr));
                gap: 14px 28px;
                border-top: 1px solid var(--border);
                padding-top: 18px;
            }
            .meta-item {
                min-width: 0;
                padding-left: 14px;
                border-left: 2px solid rgba(124, 158, 255, 0.35);
            }
            .meta-label {
                font-size: 11px;
                letter-spacing: 0.08em;
                color: var(--text-faint);
                text-transform: uppercase;
            }
            .meta-value {
                font-size: 14.5px;
                color: var(--text);
                overflow-wrap: anywhere;
            }
            h2,
            h3,
            h4 {
                color: #fff;
                line-height: 1.5;
                font-weight: 700;
            }
            h2 {
                font-size: 26px;
                margin: 64px 0 18px;
                padding: 4px 0 4px 16px;
                border-left: 4px solid var(--accent);
            }
            h3 {
                font-size: 20px;
                margin: 40px 0 12px;
                color: #dbe6ff;
            }
            h4 {
                font-size: 17px;
                margin: 30px 0 10px;
                color: #c7d6ec;
            }
            p {
                margin: 12px 0;
            }
            ul,
            ol {
                padding-left: 1.5em;
            }
            li {
                margin: 5px 0;
            }
            strong {
                color: #fff;
                font-weight: 700;
            }
            .table-scroll {
                overflow-x: auto;
                margin: 18px 0;
                border: 1px solid var(--border);
                border-radius: 12px;
                background: var(--panel);
            }
            table {
                border-collapse: collapse;
                width: 100%;
                font-size: 14.5px;
                line-height: 1.7;
            }
            th {
                background: #13294a;
                color: #fff;
                text-align: left;
                font-weight: 700;
                white-space: nowrap;
            }
            th,
            td {
                padding: 10px 14px;
                border-bottom: 1px solid var(--border);
                vertical-align: top;
            }
            tr:last-child td {
                border-bottom: 0;
            }
            tbody tr:nth-child(even) {
                background: rgba(255, 255, 255, 0.02);
            }
            td a {
                overflow-wrap: anywhere;
                word-break: break-all;
            }
            .callout {
                display: flex;
                gap: 14px;
                border: 1px solid var(--border);
                border-left-width: 4px;
                border-radius: 12px;
                padding: 14px 18px;
                margin: 20px 0;
                background: var(--panel);
            }
            .callout-icon {
                font-size: 18px;
                line-height: 1.8;
            }
            .callout-body {
                min-width: 0;
            }
            .callout-body > :first-child {
                margin-top: 0;
            }
            .callout-body > :last-child {
                margin-bottom: 0;
            }
            .callout-warn {
                border-left-color: var(--warn);
                background: rgba(255, 184, 107, 0.07);
            }
            .callout-tip {
                border-left-color: var(--tip);
                background: rgba(110, 231, 183, 0.07);
            }
            .callout-note {
                border-left-color: var(--accent);
                background: rgba(124, 158, 255, 0.07);
            }
            .mermaid-diagram {
                display: block;
                overflow-x: auto;
                border: 1px solid var(--border);
                border-radius: 14px;
                background: #091526;
                padding: 22px 16px;
                margin: 22px 0;
            }
            .mermaid-diagram svg {
                display: block;
                margin-left: auto;
                margin-right: auto;
                max-width: none;
                flex-shrink: 0;
                height: auto;
            }
            .mermaid-diagram foreignObject {
                overflow: visible;
            }
            .mermaid-diagram foreignObject div,
            .mermaid-diagram foreignObject span,
            .mermaid-diagram foreignObject p {
                white-space: normal !important;
            }
            .mermaid-diagram p {
                color: inherit;
                margin: 0;
            }
            .page-footer {
                margin-top: 64px;
                padding-top: 20px;
                border-top: 1px solid var(--border);
                color: var(--text-faint);
                font-size: 13px;
                text-align: center;
            }
            .nav-toggle {
                display: none;
                position: fixed;
                top: 12px;
                left: 12px;
                z-index: 60;
                background: #16305a;
                color: #fff;
                border: 1px solid var(--accent);
                border-radius: 10px;
                padding: 8px 14px;
                font: 700 14px var(--font);
                cursor: pointer;
            }
            @media (max-width: 960px) {
                .nav-toggle {
                    display: block;
                }
                .sidebar {
                    transform: translateX(-100%);
                    transition: transform 0.25s;
                }
                .sidebar.open {
                    transform: none;
                    box-shadow: 0 0 0 100vmax rgba(0, 0, 0, 0.55);
                }
                .main {
                    margin-left: 0;
                    padding: 64px 18px 60px;
                }
                .hero {
                    padding: 24px 20px;
                }
                .hero-title {
                    font-size: 23px;
                }
                h2 {
                    font-size: 22px;
                }
            }
        </style>
    </head>
    <body>
        <button class="nav-toggle" id="navToggle" aria-label="目次を開く" aria-expanded="false">
            ☰ 目次
        </button>
        <div class="layout">
            <nav class="sidebar" id="sidebar" aria-label="目次">
                <div class="brand">
                    <span class="brand-mark">62304</span
                    ><span class="brand-text">IEC 62304 ガイド</span>
                </div>
                <ul class="nav-list">
                    <li class="nav-h2">
                        <a href="#sec-1" data-target="sec-1">1. 3分でわかる結論</a>
                    </li>
                    <li class="nav-h2">
                        <a href="#sec-2" data-target="sec-2">2. IEC 62304とは何か</a>
                        <ul class="nav-sub">
                            <li><a href="#sec-3" data-target="sec-3">2.1 目的</a></li>
                            <li><a href="#sec-4" data-target="sec-4">2.2 なぜ必要なのか</a></li>
                            <li>
                                <a href="#sec-5" data-target="sec-5">2.3 規格が「やらないこと」</a>
                            </li>
                        </ul>
                    </li>
                    <li class="nav-h2">
                        <a href="#sec-6" data-target="sec-6">3. 最初に覚える用語</a>
                    </li>
                    <li class="nav-h2">
                        <a href="#sec-7" data-target="sec-7">4. 規格の位置づけ（関連規格マップ）</a>
                    </li>
                    <li class="nav-h2">
                        <a href="#sec-8" data-target="sec-8">5. 版の歴史と現在の状況</a>
                    </li>
                    <li class="nav-h2">
                        <a href="#sec-9" data-target="sec-9">6. 規格の構成（条項マップ）</a>
                    </li>
                    <li class="nav-h2">
                        <a href="#sec-10" data-target="sec-10"
                            >Step 1：自分のソフトウェアが対象か判断する</a
                        >
                        <ul class="nav-sub">
                            <li><a href="#sec-11" data-target="sec-11">1.1 適用対象の判断</a></li>
                            <li><a href="#sec-12" data-target="sec-12">1.2 スコープの限界</a></li>
                        </ul>
                    </li>
                    <li class="nav-h2">
                        <a href="#sec-13" data-target="sec-13"
                            >Step 2：ソフトウェア安全クラスを決める</a
                        >
                        <ul class="nav-sub">
                            <li><a href="#sec-14" data-target="sec-14">2.1 3つのクラス</a></li>
                            <li><a href="#sec-15" data-target="sec-15">2.2 判定フロー</a></li>
                            <li><a href="#sec-16" data-target="sec-16">2.3 判定のコツ</a></li>
                            <li>
                                <a href="#sec-17" data-target="sec-17"
                                    >2.4 セグリゲーション（分離）の考え方</a
                                >
                            </li>
                            <li>
                                <a href="#sec-18" data-target="sec-18"
                                    >2.5 FDAの「文書化レベル」との違い</a
                                >
                            </li>
                        </ul>
                    </li>
                    <li class="nav-h2">
                        <a href="#sec-19" data-target="sec-19"
                            >Step 3：クラスごとの必要活動を把握する</a
                        >
                        <ul class="nav-sub">
                            <li><a href="#sec-20" data-target="sec-20">3.1 全体マトリクス</a></li>
                            <li>
                                <a href="#sec-21" data-target="sec-21"
                                    >3.2 クラスと厳格さのイメージ</a
                                >
                            </li>
                        </ul>
                    </li>
                    <li class="nav-h2">
                        <a href="#sec-22" data-target="sec-22"
                            >Step 4：開発プロセスを回す（箇条5）</a
                        >
                        <ul class="nav-sub">
                            <li>
                                <a href="#sec-23" data-target="sec-23">4.1 開発プロセス全体像</a>
                            </li>
                            <li><a href="#sec-24" data-target="sec-24">4.2 各ステップの要点</a></li>
                        </ul>
                    </li>
                    <li class="nav-h2">
                        <a href="#sec-25" data-target="sec-25"
                            >Step 5：リスクマネジメントを組み込む（箇条7）</a
                        >
                    </li>
                    <li class="nav-h2">
                        <a href="#sec-26" data-target="sec-26"
                            >Step 6：構成管理と変更管理（箇条8）</a
                        >
                    </li>
                    <li class="nav-h2">
                        <a href="#sec-27" data-target="sec-27"
                            >Step 7：保守と問題解決（箇条6・9）</a
                        >
                        <ul class="nav-sub">
                            <li>
                                <a href="#sec-28" data-target="sec-28">7.1 保守プロセス（箇条6）</a>
                            </li>
                            <li>
                                <a href="#sec-29" data-target="sec-29"
                                    >7.2 問題解決プロセス（箇条9）</a
                                >
                            </li>
                        </ul>
                    </li>
                    <li class="nav-h2">
                        <a href="#sec-30" data-target="sec-30"
                            >14. SOUP（出自不明ソフトウェア）の扱い</a
                        >
                        <ul class="nav-sub">
                            <li><a href="#sec-31" data-target="sec-31">14.1 SOUPとは</a></li>
                            <li>
                                <a href="#sec-32" data-target="sec-32">14.2 SOUPの管理サイクル</a>
                            </li>
                        </ul>
                    </li>
                    <li class="nav-h2">
                        <a href="#sec-33" data-target="sec-33"
                            >15. アジャイル・CI/CDとの付き合い方</a
                        >
                    </li>
                    <li class="nav-h2">
                        <a href="#sec-34" data-target="sec-34">16. 成果物（ドキュメント）一覧</a>
                    </li>
                    <li class="nav-h2">
                        <a href="#sec-35" data-target="sec-35"
                            >17. QAエンジニア視点のチェックポイント</a
                        >
                        <ul class="nav-sub">
                            <li>
                                <a href="#sec-36" data-target="sec-36"
                                    >17.1 トレーサビリティの全体像</a
                                >
                            </li>
                            <li><a href="#sec-37" data-target="sec-37">17.2 チェックリスト</a></li>
                        </ul>
                    </li>
                    <li class="nav-h2">
                        <a href="#sec-38" data-target="sec-38">18. よくある失敗と対策</a>
                    </li>
                    <li class="nav-h2">
                        <a href="#sec-39" data-target="sec-39">19. 導入ロードマップ例</a>
                    </li>
                    <li class="nav-h2">
                        <a href="#sec-40" data-target="sec-40">20. Edition 2（改訂版）の動向</a>
                        <ul class="nav-sub">
                            <li>
                                <a href="#sec-41" data-target="sec-41"
                                    >20.1 状況（2026年10月11日時点）</a
                                >
                            </li>
                            <li><a href="#sec-42" data-target="sec-42">20.2 実務上の結論</a></li>
                            <li>
                                <a href="#sec-43" data-target="sec-43"
                                    >20.3
                                    ドラフトで報じられている主な方向性（確定ではありません）</a
                                >
                            </li>
                        </ul>
                    </li>
                    <li class="nav-h2"><a href="#sec-44" data-target="sec-44">21. FAQ</a></li>
                    <li class="nav-h2">
                        <a href="#sec-45" data-target="sec-45">22. 参考ソース一覧</a>
                        <ul class="nav-sub">
                            <li><a href="#sec-46" data-target="sec-46">22.1 公式・規格団体</a></li>
                            <li>
                                <a href="#sec-47" data-target="sec-47"
                                    >22.2 国際的に知られる専門家・コンサルタント</a
                                >
                            </li>
                            <li>
                                <a href="#sec-48" data-target="sec-48">22.3 Edition 2 の動向</a>
                            </li>
                            <li>
                                <a href="#sec-49" data-target="sec-49">22.4 総合解説・実務資料</a>
                            </li>
                            <li>
                                <a href="#sec-50" data-target="sec-50"
                                    >22.5 このガイドの根拠の強さについて</a
                                >
                            </li>
                        </ul>
                    </li>
                </ul>
            </nav>
            <main class="main">
                <header class="hero">
                    <span class="eyebrow">規格ガイド ・ 医療機器ソフトウェア ・ 初学者向け</span>
                    <h1 class="hero-title">
                        IEC 62304:2006 初学者向けステップバイステップ解説ガイド
                    </h1>
                    <p class="hero-sub">
                        医療機器ソフトウェア ― ソフトウェアライフサイクルプロセス
                    </p>
                    <div class="hero-meta">
                        <div class="meta-item">
                            <div class="meta-label">対象規格</div>
                            <div class="meta-value">
                                IEC 62304:2006 Medical device software — Software life cycle
                                processes
                            </div>
                        </div>
                        <div class="meta-item">
                            <div class="meta-label">実務上の現行版</div>
                            <div class="meta-value">
                                IEC 62304:2006 + Amd 1:2015（統合版、通称「Edition 1.1」）
                            </div>
                        </div>
                        <div class="meta-item">
                            <div class="meta-label">情報基準日</div>
                            <div class="meta-value">2026年10月11日（Web検索時点）</div>
                        </div>
                        <div class="meta-item">
                            <div class="meta-label">対象読者</div>
                            <div class="meta-value">
                                医療機器・ヘルスケアソフトウェアに初めて関わるエンジニア、QAエンジニア、PM
                            </div>
                        </div>
                        <div class="meta-item">
                            <div class="meta-label">公式情報</div>
                            <div class="meta-value">
                                <a
                                    href="https://www.iso.org/standard/38421.html"
                                    rel="noopener noreferrer"
                                    target="_blank"
                                    >https://www.iso.org/standard/38421.html</a
                                >
                            </div>
                        </div>
                    </div>
                </header>

                <aside class="callout callout-warn">
                    <div class="callout-icon">⚠</div>
                    <div class="callout-body">
                        <p><strong>ご注意</strong></p>
                        <ul>
                            <li>
                                本ガイドは学習用の解説であり、規格本文の転載ではありません。規格の要求事項そのものは、必ず正規入手した原文（IEC
                                / ISO / 各国規格協会）で確認してください。
                            </li>
                            <li>
                                規格本文は有償で、今回の調査では全文を直接参照できていません。条項番号や活動の細部は、公開されている解説記事と一般的な理解にもとづいて整理しています。監査・申請に使う前に原文照合が必要です。
                            </li>
                            <li>本ガイドは法的助言ではありません。</li>
                        </ul>
                    </div>
                </aside>

                <h2 id="sec-1">1. 3分でわかる結論</h2>
                <div class="table-scroll">
                    <table>
                        <thead>
                            <tr class="header">
                                <th>疑問</th>
                                <th>答え</th>
                            </tr>
                        </thead>
                        <tbody>
                            <tr class="odd">
                                <td>何の規格？</td>
                                <td>
                                    医療機器ソフトウェアの<strong>開発と保守のプロセス</strong>を定めた国際規格
                                </td>
                            </tr>
                            <tr class="even">
                                <td>製品の品質を保証する規格？</td>
                                <td>
                                    <strong>いいえ</strong
                                    >。「こういう手順で作り、記録を残せ」という<strong
                                        >プロセス規格</strong
                                    >
                                </td>
                            </tr>
                            <tr class="odd">
                                <td>誰が対象？</td>
                                <td>
                                    ソフトウェア単体の医療機器（SaMD）と、機器に組み込まれるソフトウェア（SiMD）の開発・保守
                                </td>
                            </tr>
                            <tr class="even">
                                <td>一番大事な概念は？</td>
                                <td>
                                    <strong>ソフトウェア安全クラス（A / B / C）</strong> ―
                                    クラスが上がるほど必要な活動と記録が増える
                                </td>
                            </tr>
                            <tr class="odd">
                                <td>開発モデルは指定される？</td>
                                <td>
                                    <strong>されない</strong
                                    >。ウォーターフォールでもアジャイルでも、規格の要求を満たせばよい
                                </td>
                            </tr>
                            <tr class="even">
                                <td>対象外は？</td>
                                <td>
                                    医療機器としての<strong>バリデーションと最終リリース</strong>（規格のスコープ外）
                                </td>
                            </tr>
                            <tr class="odd">
                                <td>単独で使える？</td>
                                <td>
                                    使えない。<strong
                                        >品質マネジメント（ISO 13485等）とリスクマネジメント（ISO
                                        14971）が前提</strong
                                    >
                                </td>
                            </tr>
                            <tr class="even">
                                <td>今の版は？</td>
                                <td>
                                    実務では <strong>2006 + Amd 1:2015</strong>。Edition 2
                                    は2026年10月時点で未発行とする情報が最新（詳細は第20章）
                                </td>
                            </tr>
                        </tbody>
                    </table>
                </div>

                <h2 id="sec-2">2. IEC 62304とは何か</h2>
                <h3 id="sec-3">2.1 目的</h3>
                <p>
                    規格の公式概要では、医療機器ソフトウェアのライフサイクル要求事項を定め、<strong>プロセス・活動・タスクの共通の枠組み</strong>を確立するものとされています。ソフトウェアが医療機器そのものである場合と、医療機器に組み込まれている場合の双方で、<strong>開発と保守</strong>に適用されます。
                </p>
                <h3 id="sec-4">2.2 なぜ必要なのか</h3>
                <div class="mermaid-diagram" id="mmd-0" role="img">
                    <svg
                        id="mmd-svg-0"
                        width="1157.359375"
                        xmlns="http://www.w3.org/2000/svg"
                        class="flowchart"
                        height="204"
                        viewBox="0 15 1157.359375 204"
                        role="graphics-document document"
                        aria-roledescription="flowchart-v2"
                    >
                        <style>
                            #mmd-svg-0 {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 16px;
                                fill: #e6edf7;
                            }
                            @keyframes edge-animation-frame {
                                from {
                                    stroke-dashoffset: 0;
                                }
                            }
                            @keyframes dash {
                                to {
                                    stroke-dashoffset: 0;
                                }
                            }
                            #mmd-svg-0 .edge-animation-slow {
                                stroke-dasharray: 9, 5 !important;
                                stroke-dashoffset: 900;
                                animation: dash 50s linear infinite;
                                stroke-linecap: round;
                            }
                            #mmd-svg-0 .edge-animation-fast {
                                stroke-dasharray: 9, 5 !important;
                                stroke-dashoffset: 900;
                                animation: dash 20s linear infinite;
                                stroke-linecap: round;
                            }
                            #mmd-svg-0 .error-icon {
                                fill: #0d1b2e;
                            }
                            #mmd-svg-0 .error-text {
                                fill: #e6edf7;
                                stroke: #e6edf7;
                            }
                            #mmd-svg-0 .edge-thickness-normal {
                                stroke-width: 1px;
                            }
                            #mmd-svg-0 .edge-thickness-thick {
                                stroke-width: 3.5px;
                            }
                            #mmd-svg-0 .edge-pattern-solid {
                                stroke-dasharray: 0;
                            }
                            #mmd-svg-0 .edge-thickness-invisible {
                                stroke-width: 0;
                                fill: none;
                            }
                            #mmd-svg-0 .edge-pattern-dashed {
                                stroke-dasharray: 3;
                            }
                            #mmd-svg-0 .edge-pattern-dotted {
                                stroke-dasharray: 2;
                            }
                            #mmd-svg-0 .marker {
                                fill: #8aa4d6;
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-0 .marker.cross {
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-0 svg {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 16px;
                            }
                            #mmd-svg-0 p {
                                margin: 0;
                            }
                            #mmd-svg-0 .label {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                color: #e6edf7;
                            }
                            #mmd-svg-0 .cluster-label text {
                                fill: #e6edf7;
                            }
                            #mmd-svg-0 .cluster-label span {
                                color: #e6edf7;
                            }
                            #mmd-svg-0 .cluster-label span p {
                                background-color: transparent;
                            }
                            #mmd-svg-0 .label text,
                            #mmd-svg-0 span {
                                fill: #e6edf7;
                                color: #e6edf7;
                            }
                            #mmd-svg-0 .node rect,
                            #mmd-svg-0 .node circle,
                            #mmd-svg-0 .node ellipse,
                            #mmd-svg-0 .node polygon,
                            #mmd-svg-0 .node path {
                                fill: #13253f;
                                stroke: #7c9eff;
                                stroke-width: 1px;
                            }
                            #mmd-svg-0 .rough-node .label text,
                            #mmd-svg-0 .node .label text,
                            #mmd-svg-0 .image-shape .label,
                            #mmd-svg-0 .icon-shape .label {
                                text-anchor: middle;
                            }
                            #mmd-svg-0 .node .katex path {
                                fill: #000;
                                stroke: #000;
                                stroke-width: 1px;
                            }
                            #mmd-svg-0 .rough-node .label,
                            #mmd-svg-0 .node .label,
                            #mmd-svg-0 .image-shape .label,
                            #mmd-svg-0 .icon-shape .label {
                                text-align: center;
                            }
                            #mmd-svg-0 .node.clickable {
                                cursor: pointer;
                            }
                            #mmd-svg-0 .root .anchor path {
                                fill: #8aa4d6 !important;
                                stroke-width: 0;
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-0 .arrowheadPath {
                                fill: #f8eee1;
                            }
                            #mmd-svg-0 .edgePath .path {
                                stroke: #8aa4d6;
                                stroke-width: 2px;
                            }
                            #mmd-svg-0 .flowchart-link {
                                stroke: #8aa4d6;
                                fill: none;
                            }
                            #mmd-svg-0 .edgeLabel {
                                background-color: #0b1a2d;
                                text-align: center;
                            }
                            #mmd-svg-0 .edgeLabel p {
                                background-color: #0b1a2d;
                            }
                            #mmd-svg-0 .edgeLabel rect {
                                opacity: 0.5;
                                background-color: #0b1a2d;
                                fill: #0b1a2d;
                            }
                            #mmd-svg-0 .labelBkg {
                                background-color: rgba(11, 26, 45, 0.5);
                            }
                            #mmd-svg-0 .cluster rect {
                                fill: #0b1a2d;
                                stroke: #3b5280;
                                stroke-width: 1px;
                            }
                            #mmd-svg-0 .cluster text {
                                fill: #e6edf7;
                            }
                            #mmd-svg-0 .cluster span {
                                color: #e6edf7;
                            }
                            #mmd-svg-0 div.mermaidTooltip {
                                position: absolute;
                                text-align: center;
                                max-width: 200px;
                                padding: 2px;
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 12px;
                                background: #0d1b2e;
                                border: 1px solid #3b5280;
                                border-radius: 2px;
                                pointer-events: none;
                                z-index: 100;
                            }
                            #mmd-svg-0 .flowchartTitleText {
                                text-anchor: middle;
                                font-size: 18px;
                                fill: #e6edf7;
                            }
                            #mmd-svg-0 rect.text {
                                fill: none;
                                stroke-width: 0;
                            }
                            #mmd-svg-0 .icon-shape,
                            #mmd-svg-0 .image-shape {
                                background-color: #0b1a2d;
                                text-align: center;
                            }
                            #mmd-svg-0 .icon-shape p,
                            #mmd-svg-0 .image-shape p {
                                background-color: #0b1a2d;
                                padding: 2px;
                            }
                            #mmd-svg-0 .icon-shape rect,
                            #mmd-svg-0 .image-shape rect {
                                opacity: 0.5;
                                background-color: #0b1a2d;
                                fill: #0b1a2d;
                            }
                            #mmd-svg-0 .label-icon {
                                display: inline-block;
                                height: 1em;
                                overflow: visible;
                                vertical-align: -0.125em;
                            }
                            #mmd-svg-0 .node .label-icon path {
                                fill: currentColor;
                                stroke: revert;
                                stroke-width: revert;
                            }
                            #mmd-svg-0 :root {
                                --mermaid-font-family:
                                    'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            }
                        </style>
                        <g>
                            <marker
                                id="mmd-svg-0_flowchart-v2-pointEnd"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="5"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="8"
                                markerHeight="8"
                                orient="auto"
                            >
                                <path
                                    d="M 0 0 L 10 5 L 0 10 z"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-0_flowchart-v2-pointStart"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="4.5"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="8"
                                markerHeight="8"
                                orient="auto"
                            >
                                <path
                                    d="M 0 5 L 10 10 L 10 0 z"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-0_flowchart-v2-circleEnd"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="11"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <circle
                                    cx="5"
                                    cy="5"
                                    r="5"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></circle>
                            </marker>
                            <marker
                                id="mmd-svg-0_flowchart-v2-circleStart"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="-1"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <circle
                                    cx="5"
                                    cy="5"
                                    r="5"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></circle>
                            </marker>
                            <marker
                                id="mmd-svg-0_flowchart-v2-crossEnd"
                                class="marker cross flowchart-v2"
                                viewBox="0 0 11 11"
                                refX="12"
                                refY="5.2"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <path
                                    d="M 1,1 l 9,9 M 10,1 l -9,9"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 2; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-0_flowchart-v2-crossStart"
                                class="marker cross flowchart-v2"
                                viewBox="0 0 11 11"
                                refX="-1"
                                refY="5.2"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <path
                                    d="M 1,1 l 9,9 M 10,1 l -9,9"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 2; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <g class="root">
                                <g class="clusters"></g>
                                <g class="edgePaths">
                                    <path
                                        d="M407.328,49L411.911,49C416.495,49,425.661,49,436.16,49C446.659,49,458.49,49,464.405,49L470.32,49"
                                        id="L_D0_A_D0_B_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D0_A_D0_B_0"
                                        data-points="W3sieCI6NDA3LjMyODEyNSwieSI6NDl9LHsieCI6NDM0LjgyODEyNSwieSI6NDl9LHsieCI6NDc0LjMyMDMxMjUsInkiOjQ5fV0="
                                        marker-end="url(#mmd-svg-0_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M706.336,49L726.253,49C746.169,49,786.003,49,826.135,54.816C866.267,60.631,906.699,72.263,926.914,78.078L947.13,83.894"
                                        id="L_D0_B_D0_C_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D0_B_D0_C_0"
                                        data-points="W3sieCI6NzA2LjMzNTkzNzUsInkiOjQ5fSx7IngiOjgyNS44MzU5Mzc1LCJ5Ijo0OX0seyJ4Ijo5NTAuOTc0MDQyMzM4NzA5NiwieSI6ODV9XQ=="
                                        marker-end="url(#mmd-svg-0_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M136.313,173L140.896,173C145.479,173,154.646,173,165.813,173C176.979,173,190.146,173,196.729,173L203.313,173"
                                        id="L_D0_D_D0_E_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D0_D_D0_E_0"
                                        data-points="W3sieCI6MTM2LjMxMjUsInkiOjE3M30seyJ4IjoxNjMuODEyNSwieSI6MTczfSx7IngiOjIwNy4zMTI1LCJ5IjoxNzN9XQ=="
                                        marker-end="url(#mmd-svg-0_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M391.328,173L398.578,173C405.828,173,420.328,173,431.495,173C442.661,173,450.495,173,454.411,173L458.328,173"
                                        id="L_D0_E_D0_F_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D0_E_D0_F_0"
                                        data-points="W3sieCI6MzkxLjMyODEyNSwieSI6MTczfSx7IngiOjQzNC44MjgxMjUsInkiOjE3M30seyJ4Ijo0NjIuMzI4MTI1LCJ5IjoxNzN9XQ=="
                                        marker-end="url(#mmd-svg-0_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M718.328,173L736.246,173C754.164,173,790,173,828.134,167.184C866.267,161.369,906.699,149.737,926.914,143.922L947.13,138.106"
                                        id="L_D0_F_D0_C_0"
                                        class="edge-thickness-normal edge-pattern-dotted edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D0_F_D0_C_0"
                                        data-points="W3sieCI6NzE4LjMyODEyNSwieSI6MTczfSx7IngiOjgyNS44MzU5Mzc1LCJ5IjoxNzN9LHsieCI6OTUwLjk3NDA0MjMzODcwOTYsInkiOjEzN31d"
                                        marker-end="url(#mmd-svg-0_flowchart-v2-pointEnd)"
                                    ></path>
                                </g>
                                <g class="edgeLabels">
                                    <g class="edgeLabel">
                                        <g
                                            class="label"
                                            data-id="L_D0_A_D0_B_0"
                                            transform="translate(0, 0)"
                                        >
                                            <foreignObject width="0" height="0"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"></span></div
                                            ></foreignObject>
                                        </g>
                                    </g>
                                    <g class="edgeLabel">
                                        <g
                                            class="label"
                                            data-id="L_D0_B_D0_C_0"
                                            transform="translate(0, 0)"
                                        >
                                            <foreignObject width="0" height="0"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"></span></div
                                            ></foreignObject>
                                        </g>
                                    </g>
                                    <g class="edgeLabel">
                                        <g
                                            class="label"
                                            data-id="L_D0_D_D0_E_0"
                                            transform="translate(0, 0)"
                                        >
                                            <foreignObject width="0" height="0"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"></span></div
                                            ></foreignObject>
                                        </g>
                                    </g>
                                    <g class="edgeLabel">
                                        <g
                                            class="label"
                                            data-id="L_D0_E_D0_F_0"
                                            transform="translate(0, 0)"
                                        >
                                            <foreignObject width="0" height="0"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"></span></div
                                            ></foreignObject>
                                        </g>
                                    </g>
                                    <g class="edgeLabel" transform="translate(825.8359375, 173)">
                                        <g
                                            class="label"
                                            data-id="L_D0_F_D0_C_0"
                                            transform="translate(-80.0078125, -12)"
                                        >
                                            <foreignObject width="160.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"
                                                        ><p>危害の可能性を下げる</p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                </g>
                                <g class="nodes">
                                    <g
                                        class="node default"
                                        id="flowchart-D0_A-0"
                                        transform="translate(299.3203125, 49)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-108.0078125"
                                            y="-26"
                                            width="216.015625"
                                            height="52"
                                        ></rect>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-80.0078125, -12)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="160.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>ソフトウェアの不具合</p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D0_B-1"
                                        transform="translate(590.328125, 49)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-116.0078125"
                                            y="-26"
                                            width="232.015625"
                                            height="52"
                                        ></rect>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-88.0078125, -12)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="176.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>誤った診断・治療・表示</p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D0_C-3"
                                        transform="translate(1041.3515625, 111)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-108.0078125"
                                            y="-26"
                                            width="216.015625"
                                            height="52"
                                        ></rect>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-80.0078125, -12)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="160.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>患者・使用者への危害</p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D0_D-4"
                                        transform="translate(72.15625, 173)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-64.15625"
                                            y="-26"
                                            width="128.3125"
                                            height="52"
                                        ></rect>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-36.15625, -12)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="72.3125" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"><p>IEC 62304</p></span>
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D0_E-5"
                                        transform="translate(299.3203125, 173)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-92.0078125"
                                            y="-26"
                                            width="184.015625"
                                            height="52"
                                        ></rect>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-64.0078125, -12)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="128.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>作り方を規律する</p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D0_F-7"
                                        transform="translate(590.328125, 173)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-128"
                                            y="-38"
                                            width="256"
                                            height="76"
                                        ></rect>
                                        <g class="label" style="" transform="translate(-100, -24)">
                                            <rect></rect>
                                            <foreignObject width="200" height="48"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table;
                                                        white-space: break-spaces;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                        width: 200px;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>不具合の混入と見逃しを減らす</p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                </g>
                            </g>
                        </g>
                    </svg>
                </div>
                <p>
                    ハードウェアと違い、ソフトウェアは「摩耗」では壊れません。壊れるのは<strong>設計・実装・変更管理のミス</strong>です。だから品質は完成品の検査だけでは担保できず、作り方（プロセス）を管理する必要があります。これが62304の根本的な考え方です。
                </p>
                <h3 id="sec-5">2.3 規格が「やらないこと」</h3>
                <div class="table-scroll">
                    <table>
                        <thead>
                            <tr class="header">
                                <th>やらない</th>
                                <th>補足</th>
                            </tr>
                        </thead>
                        <tbody>
                            <tr class="odd">
                                <td>特定の開発ライフサイクルモデルの指定</td>
                                <td>モデルは自分で選び、規格の活動との対応を説明する</td>
                            </tr>
                            <tr class="even">
                                <td>医療機器としてのバリデーション、最終リリース</td>
                                <td>別の規格・規制で扱う</td>
                            </tr>
                            <tr class="odd">
                                <td>品質マネジメントシステムそのものの定義</td>
                                <td>ISO 13485等を前提とする</td>
                            </tr>
                            <tr class="even">
                                <td>サイバーセキュリティ要求の詳細</td>
                                <td>別規格（IEC 81001-5-1等）と併用する</td>
                            </tr>
                        </tbody>
                    </table>
                </div>

                <h2 id="sec-6">3. 最初に覚える用語</h2>
                <div class="table-scroll">
                    <table>
                        <thead>
                            <tr class="header">
                                <th>用語</th>
                                <th>意味（初学者向けの言い換え）</th>
                            </tr>
                        </thead>
                        <tbody>
                            <tr class="odd">
                                <td>ソフトウェアシステム</td>
                                <td>医療機器に含まれる、完成したソフトウェア全体</td>
                            </tr>
                            <tr class="even">
                                <td>ソフトウェアアイテム</td>
                                <td>
                                    ソフトウェアシステムを構成する識別可能な部品（モジュール、コンポーネント等）
                                </td>
                            </tr>
                            <tr class="odd">
                                <td>ソフトウェアユニット</td>
                                <td>それ以上分割しない最小単位（関数、クラスなど）</td>
                            </tr>
                            <tr class="even">
                                <td>SOUP</td>
                                <td>
                                    Software Of Unknown Provenance。IEC 62304:2006/Amd 1:2015
                                    の定義（3.29）では、次のいずれかに該当するソフトウェアアイテム。①<strong>既に開発され、一般に入手可能で、当該医療機器に組み込む目的で開発されたものではない</strong>ソフトウェアアイテム（いわゆる既製ソフトウェア。市販ライブラリ、OSS、OSなど）、②<strong>開発プロセスの十分な記録が利用できない</strong>既開発のソフトウェアアイテム。なお、<strong
                                        >医療機器ソフトウェアシステムそのものを SOUP
                                        とみなすことはできない</strong
                                    >
                                </td>
                            </tr>
                            <tr class="odd">
                                <td>危害（Harm）</td>
                                <td>人の健康への傷害や損害</td>
                            </tr>
                            <tr class="even">
                                <td>危険状態（Hazardous situation）</td>
                                <td>人・財産・環境が危険にさらされる状況</td>
                            </tr>
                            <tr class="odd">
                                <td>リスクコントロール手段</td>
                                <td>リスクを下げるための設計上の対策</td>
                            </tr>
                            <tr class="even">
                                <td>セグリゲーション（分離）</td>
                                <td>
                                    高クラスのアイテムを、低クラスのアイテムから実質的に切り離すこと
                                </td>
                            </tr>
                            <tr class="odd">
                                <td>レガシーソフトウェア</td>
                                <td>
                                    IEC 62304:2006/Amd 1:2015
                                    の定義では、<strong>合法的に市場投入され、現在も販売中</strong>の医療機器ソフトウェアのうち、<strong>本規格の現行版に適合して開発されたことを示す客観的証拠が不十分</strong>なもの。これに該当する場合に限り、Clause
                                    4.4
                                    の代替手順（リスクと既存文書の評価、ギャップ分析、ギャップを埋める活動の計画とその計画の実行、対象ソフトウェアの版および継続使用の根拠の記録）が適用できる。この代替手順でも、最低限の成果物としてソフトウェアシステムテスト記録（5.7.5）が必要。現行版で開発中の新規ソフトウェアや、販売終了したソフトウェアは対象外
                                </td>
                            </tr>
                            <tr class="even">
                                <td>検証（Verification）</td>
                                <td>「作り方・仕様どおりに作れているか」の確認</td>
                            </tr>
                            <tr class="odd">
                                <td>バリデーション</td>
                                <td>
                                    「使う目的・ニーズに合っているか」の確認（機器レベルは本規格の対象外）
                                </td>
                            </tr>
                        </tbody>
                    </table>
                </div>

                <h2 id="sec-7">4. 規格の位置づけ（関連規格マップ）</h2>
                <p>
                    62304は単独では機能しません。周辺規格との関係を先に押さえると、全体像が掴みやすくなります。
                </p>
                <div class="mermaid-diagram" id="mmd-1" role="img">
                    <svg
                        id="mmd-svg-1"
                        width="1731.5625"
                        xmlns="http://www.w3.org/2000/svg"
                        class="flowchart"
                        height="546"
                        viewBox="0 15 1731.5625 546"
                        role="graphics-document document"
                        aria-roledescription="flowchart-v2"
                    >
                        <style>
                            #mmd-svg-1 {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 16px;
                                fill: #e6edf7;
                            }
                            @keyframes edge-animation-frame {
                                from {
                                    stroke-dashoffset: 0;
                                }
                            }
                            @keyframes dash {
                                to {
                                    stroke-dashoffset: 0;
                                }
                            }
                            #mmd-svg-1 .edge-animation-slow {
                                stroke-dasharray: 9, 5 !important;
                                stroke-dashoffset: 900;
                                animation: dash 50s linear infinite;
                                stroke-linecap: round;
                            }
                            #mmd-svg-1 .edge-animation-fast {
                                stroke-dasharray: 9, 5 !important;
                                stroke-dashoffset: 900;
                                animation: dash 20s linear infinite;
                                stroke-linecap: round;
                            }
                            #mmd-svg-1 .error-icon {
                                fill: #0d1b2e;
                            }
                            #mmd-svg-1 .error-text {
                                fill: #e6edf7;
                                stroke: #e6edf7;
                            }
                            #mmd-svg-1 .edge-thickness-normal {
                                stroke-width: 1px;
                            }
                            #mmd-svg-1 .edge-thickness-thick {
                                stroke-width: 3.5px;
                            }
                            #mmd-svg-1 .edge-pattern-solid {
                                stroke-dasharray: 0;
                            }
                            #mmd-svg-1 .edge-thickness-invisible {
                                stroke-width: 0;
                                fill: none;
                            }
                            #mmd-svg-1 .edge-pattern-dashed {
                                stroke-dasharray: 3;
                            }
                            #mmd-svg-1 .edge-pattern-dotted {
                                stroke-dasharray: 2;
                            }
                            #mmd-svg-1 .marker {
                                fill: #8aa4d6;
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-1 .marker.cross {
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-1 svg {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 16px;
                            }
                            #mmd-svg-1 p {
                                margin: 0;
                            }
                            #mmd-svg-1 .label {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                color: #e6edf7;
                            }
                            #mmd-svg-1 .cluster-label text {
                                fill: #e6edf7;
                            }
                            #mmd-svg-1 .cluster-label span {
                                color: #e6edf7;
                            }
                            #mmd-svg-1 .cluster-label span p {
                                background-color: transparent;
                            }
                            #mmd-svg-1 .label text,
                            #mmd-svg-1 span {
                                fill: #e6edf7;
                                color: #e6edf7;
                            }
                            #mmd-svg-1 .node rect,
                            #mmd-svg-1 .node circle,
                            #mmd-svg-1 .node ellipse,
                            #mmd-svg-1 .node polygon,
                            #mmd-svg-1 .node path {
                                fill: #13253f;
                                stroke: #7c9eff;
                                stroke-width: 1px;
                            }
                            #mmd-svg-1 .rough-node .label text,
                            #mmd-svg-1 .node .label text,
                            #mmd-svg-1 .image-shape .label,
                            #mmd-svg-1 .icon-shape .label {
                                text-anchor: middle;
                            }
                            #mmd-svg-1 .node .katex path {
                                fill: #000;
                                stroke: #000;
                                stroke-width: 1px;
                            }
                            #mmd-svg-1 .rough-node .label,
                            #mmd-svg-1 .node .label,
                            #mmd-svg-1 .image-shape .label,
                            #mmd-svg-1 .icon-shape .label {
                                text-align: center;
                            }
                            #mmd-svg-1 .node.clickable {
                                cursor: pointer;
                            }
                            #mmd-svg-1 .root .anchor path {
                                fill: #8aa4d6 !important;
                                stroke-width: 0;
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-1 .arrowheadPath {
                                fill: #f8eee1;
                            }
                            #mmd-svg-1 .edgePath .path {
                                stroke: #8aa4d6;
                                stroke-width: 2px;
                            }
                            #mmd-svg-1 .flowchart-link {
                                stroke: #8aa4d6;
                                fill: none;
                            }
                            #mmd-svg-1 .edgeLabel {
                                background-color: #0b1a2d;
                                text-align: center;
                            }
                            #mmd-svg-1 .edgeLabel p {
                                background-color: #0b1a2d;
                            }
                            #mmd-svg-1 .edgeLabel rect {
                                opacity: 0.5;
                                background-color: #0b1a2d;
                                fill: #0b1a2d;
                            }
                            #mmd-svg-1 .labelBkg {
                                background-color: rgba(11, 26, 45, 0.5);
                            }
                            #mmd-svg-1 .cluster rect {
                                fill: #0b1a2d;
                                stroke: #3b5280;
                                stroke-width: 1px;
                            }
                            #mmd-svg-1 .cluster text {
                                fill: #e6edf7;
                            }
                            #mmd-svg-1 .cluster span {
                                color: #e6edf7;
                            }
                            #mmd-svg-1 div.mermaidTooltip {
                                position: absolute;
                                text-align: center;
                                max-width: 200px;
                                padding: 2px;
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 12px;
                                background: #0d1b2e;
                                border: 1px solid #3b5280;
                                border-radius: 2px;
                                pointer-events: none;
                                z-index: 100;
                            }
                            #mmd-svg-1 .flowchartTitleText {
                                text-anchor: middle;
                                font-size: 18px;
                                fill: #e6edf7;
                            }
                            #mmd-svg-1 rect.text {
                                fill: none;
                                stroke-width: 0;
                            }
                            #mmd-svg-1 .icon-shape,
                            #mmd-svg-1 .image-shape {
                                background-color: #0b1a2d;
                                text-align: center;
                            }
                            #mmd-svg-1 .icon-shape p,
                            #mmd-svg-1 .image-shape p {
                                background-color: #0b1a2d;
                                padding: 2px;
                            }
                            #mmd-svg-1 .icon-shape rect,
                            #mmd-svg-1 .image-shape rect {
                                opacity: 0.5;
                                background-color: #0b1a2d;
                                fill: #0b1a2d;
                            }
                            #mmd-svg-1 .label-icon {
                                display: inline-block;
                                height: 1em;
                                overflow: visible;
                                vertical-align: -0.125em;
                            }
                            #mmd-svg-1 .node .label-icon path {
                                fill: currentColor;
                                stroke: revert;
                                stroke-width: revert;
                            }
                            #mmd-svg-1 :root {
                                --mermaid-font-family:
                                    'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            }
                        </style>
                        <g>
                            <marker
                                id="mmd-svg-1_flowchart-v2-pointEnd"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="5"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="8"
                                markerHeight="8"
                                orient="auto"
                            >
                                <path
                                    d="M 0 0 L 10 5 L 0 10 z"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-1_flowchart-v2-pointStart"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="4.5"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="8"
                                markerHeight="8"
                                orient="auto"
                            >
                                <path
                                    d="M 0 5 L 10 10 L 10 0 z"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-1_flowchart-v2-circleEnd"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="11"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <circle
                                    cx="5"
                                    cy="5"
                                    r="5"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></circle>
                            </marker>
                            <marker
                                id="mmd-svg-1_flowchart-v2-circleStart"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="-1"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <circle
                                    cx="5"
                                    cy="5"
                                    r="5"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></circle>
                            </marker>
                            <marker
                                id="mmd-svg-1_flowchart-v2-crossEnd"
                                class="marker cross flowchart-v2"
                                viewBox="0 0 11 11"
                                refX="12"
                                refY="5.2"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <path
                                    d="M 1,1 l 9,9 M 10,1 l -9,9"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 2; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-1_flowchart-v2-crossStart"
                                class="marker cross flowchart-v2"
                                viewBox="0 0 11 11"
                                refX="-1"
                                refY="5.2"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <path
                                    d="M 1,1 l 9,9 M 10,1 l -9,9"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 2; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <g class="root">
                                <g class="clusters"></g>
                                <g class="edgePaths">
                                    <path
                                        d="M131.766,147L131.766,161.583C131.766,176.167,131.766,205.333,231.401,232.136C331.036,258.938,530.306,283.377,629.941,295.596L729.577,307.815"
                                        id="L_D1_QMS_D1_CORE_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D1_QMS_D1_CORE_0"
                                        data-points="W3sieCI6MTMxLjc2NTYyNSwieSI6MTQ3fSx7IngiOjEzMS43NjU2MjUsInkiOjIzNC41fSx7IngiOjczMy41NDY4NzUsInkiOjMwOC4zMDIxNDUzMzQ2NDY1fV0="
                                        marker-end="url(#mmd-svg-1_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M415.539,147L415.539,161.583C415.539,176.167,415.539,205.333,467.887,230.421C520.234,255.509,624.93,276.518,677.277,287.023L729.625,297.527"
                                        id="L_D1_RM_D1_CORE_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D1_RM_D1_CORE_0"
                                        data-points="W3sieCI6NDE1LjUzOTA2MjUsInkiOjE0N30seyJ4Ijo0MTUuNTM5MDYyNSwieSI6MjM0LjV9LHsieCI6NzMzLjU0Njg3NSwieSI6Mjk4LjMxNDM1MTI3NjA3NzczfV0="
                                        marker-end="url(#mmd-svg-1_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M703.547,195L703.547,201.583C703.547,208.167,703.547,221.333,714.589,234.171C725.631,247.01,747.715,259.519,758.756,265.774L769.798,272.029"
                                        id="L_D1_G1_D1_CORE_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D1_G1_D1_CORE_0"
                                        data-points="W3sieCI6NzAzLjU0Njg3NSwieSI6MTk1fSx7IngiOjcwMy41NDY4NzUsInkiOjIzNC41fSx7IngiOjc3My4yNzg3MTg1NzU0MTksInkiOjI3NH1d"
                                        marker-end="url(#mmd-svg-1_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M1019.547,159L1019.547,171.583C1019.547,184.167,1019.547,209.333,1008.505,228.171C997.463,247.01,975.379,259.519,964.337,265.774L953.295,272.029"
                                        id="L_D1_SEC_D1_CORE_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D1_SEC_D1_CORE_0"
                                        data-points="W3sieCI6MTAxOS41NDY4NzUsInkiOjE1OX0seyJ4IjoxMDE5LjU0Njg3NSwieSI6MjM0LjV9LHsieCI6OTQ5LjgxNTAzMTQyNDU4MSwieSI6Mjc0fV0="
                                        marker-end="url(#mmd-svg-1_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M1335.547,159L1335.547,171.583C1335.547,184.167,1335.547,209.333,1278.535,232.682C1221.524,256.03,1107.501,277.559,1050.489,288.324L993.477,299.089"
                                        id="L_D1_HS_D1_CORE_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D1_HS_D1_CORE_0"
                                        data-points="W3sieCI6MTMzNS41NDY4NzUsInkiOjE1OX0seyJ4IjoxMzM1LjU0Njg3NSwieSI6MjM0LjV9LHsieCI6OTg5LjU0Njg3NSwieSI6Mjk5LjgzMTIyMzYyODY5Mn1d"
                                        marker-end="url(#mmd-svg-1_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M1623.555,147L1623.555,161.583C1623.555,176.167,1623.555,205.333,1518.549,232.25C1413.543,259.166,1203.531,283.833,1098.525,296.166L993.52,308.499"
                                        id="L_D1_EQ_D1_CORE_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D1_EQ_D1_CORE_0"
                                        data-points="W3sieCI6MTYyMy41NTQ2ODc1LCJ5IjoxNDd9LHsieCI6MTYyMy41NTQ2ODc1LCJ5IjoyMzQuNX0seyJ4Ijo5ODkuNTQ2ODc1LCJ5IjozMDguOTY2MDMzNDAyNzA4N31d"
                                        marker-end="url(#mmd-svg-1_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M773.474,374L754.832,384.583C736.19,395.167,698.905,416.333,680.263,436.833C661.621,457.333,661.621,477.167,661.621,487.083L661.621,497"
                                        id="L_D1_CORE_D1_FDA_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D1_CORE_D1_FDA_0"
                                        data-points="W3sieCI6NzczLjQ3Mzg0MzYxMjMzNDgsInkiOjM3NH0seyJ4Ijo2NjEuNjIxMDkzNzUsInkiOjQzNy41fSx7IngiOjY2MS42MjEwOTM3NSwieSI6NTAxfV0="
                                        marker-end="url(#mmd-svg-1_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M861.511,374L861.503,384.583C861.495,395.167,861.48,416.333,861.472,436.833C861.465,457.333,861.465,477.167,861.465,487.083L861.465,497"
                                        id="L_D1_CORE_D1_EU_0"
                                        class="edge-thickness-normal edge-pattern-dotted edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D1_CORE_D1_EU_0"
                                        data-points="W3sieCI6ODYxLjUxMDczNzg4NTQ2MjUsInkiOjM3NH0seyJ4Ijo4NjEuNDY0ODQzNzUsInkiOjQzNy41fSx7IngiOjg2MS40NjQ4NDM3NSwieSI6NTAxfV0="
                                        marker-end="url(#mmd-svg-1_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M949.62,374L968.262,384.583C986.904,395.167,1024.188,416.333,1042.831,436.833C1061.473,457.333,1061.473,477.167,1061.473,487.083L1061.473,497"
                                        id="L_D1_CORE_D1_JP_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D1_CORE_D1_JP_0"
                                        data-points="W3sieCI6OTQ5LjYxOTkwNjM4NzY2NTIsInkiOjM3NH0seyJ4IjoxMDYxLjQ3MjY1NjI1LCJ5Ijo0MzcuNX0seyJ4IjoxMDYxLjQ3MjY1NjI1LCJ5Ijo1MDF9XQ=="
                                        marker-end="url(#mmd-svg-1_flowchart-v2-pointEnd)"
                                    ></path>
                                </g>
                                <g class="edgeLabels">
                                    <g class="edgeLabel" transform="translate(131.765625, 234.5)">
                                        <g
                                            class="label"
                                            data-id="L_D1_QMS_D1_CORE_0"
                                            transform="translate(-16.0078125, -12)"
                                        >
                                            <foreignObject width="32.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"><p>前提</p></span>
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g class="edgeLabel" transform="translate(415.5390625, 234.5)">
                                        <g
                                            class="label"
                                            data-id="L_D1_RM_D1_CORE_0"
                                            transform="translate(-16.0078125, -12)"
                                        >
                                            <foreignObject width="32.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"><p>前提</p></span>
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g class="edgeLabel" transform="translate(703.546875, 234.5)">
                                        <g
                                            class="label"
                                            data-id="L_D1_G1_D1_CORE_0"
                                            transform="translate(-16.0078125, -12)"
                                        >
                                            <foreignObject width="32.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"><p>解説</p></span>
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g class="edgeLabel" transform="translate(1019.546875, 234.5)">
                                        <g
                                            class="label"
                                            data-id="L_D1_SEC_D1_CORE_0"
                                            transform="translate(-16.0078125, -12)"
                                        >
                                            <foreignObject width="32.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"><p>補完</p></span>
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g class="edgeLabel" transform="translate(1335.546875, 234.5)">
                                        <g
                                            class="label"
                                            data-id="L_D1_HS_D1_CORE_0"
                                            transform="translate(-40.0078125, -12)"
                                        >
                                            <foreignObject width="80.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"><p>製品レベル</p></span>
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g class="edgeLabel" transform="translate(1623.5546875, 234.5)">
                                        <g
                                            class="label"
                                            data-id="L_D1_EQ_D1_CORE_0"
                                            transform="translate(-72.0078125, -12)"
                                        >
                                            <foreignObject width="144.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"
                                                        ><p>組込みソフトで参照</p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g class="edgeLabel" transform="translate(661.62109375, 437.5)">
                                        <g
                                            class="label"
                                            data-id="L_D1_CORE_D1_FDA_0"
                                            transform="translate(-79.84375, -12)"
                                        >
                                            <foreignObject width="159.6875" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"
                                                        ><p>認知コンセンサス規格</p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g class="edgeLabel" transform="translate(861.46484375, 437.5)">
                                        <g
                                            class="label"
                                            data-id="L_D1_CORE_D1_EU_0"
                                            transform="translate(-100, -36)"
                                        >
                                            <foreignObject width="200" height="72"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table;
                                                        white-space: break-spaces;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                        width: 200px;
                                                    "
                                                >
                                                    <span class="edgeLabel"
                                                        ><p>
                                                            EN 62304 による適合推定なし<br />技術水準として参照
                                                        </p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="edgeLabel"
                                        transform="translate(1061.47265625, 437.5)"
                                    >
                                        <g
                                            class="label"
                                            data-id="L_D1_CORE_D1_JP_0"
                                            transform="translate(-80.0078125, -24)"
                                        >
                                            <foreignObject width="160.015625" height="48"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"
                                                        ><p>
                                                            国内制度に応じて活用<br />JIS T 2304
                                                            など
                                                        </p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                </g>
                                <g class="nodes">
                                    <g
                                        class="node default"
                                        id="flowchart-D1_QMS-0"
                                        transform="translate(131.765625, 109)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-123.765625"
                                            y="-38"
                                            width="247.53125"
                                            height="76"
                                        ></rect>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-95.765625, -24)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="191.53125" height="48"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>
                                                            ISO 13485<br />品質マネジメントシステム
                                                        </p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D1_RM-1"
                                        transform="translate(415.5390625, 109)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-100.0078125"
                                            y="-38"
                                            width="200.015625"
                                            height="76"
                                        ></rect>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-72.0078125, -24)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="144.015625" height="48"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>
                                                            ISO 14971<br />リスクマネジメント
                                                        </p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D1_CORE-2"
                                        transform="translate(861.546875, 324)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-128"
                                            y="-50"
                                            width="256"
                                            height="100"
                                        ></rect>
                                        <g class="label" style="" transform="translate(-100, -36)">
                                            <rect></rect>
                                            <foreignObject width="200" height="72"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table;
                                                        white-space: break-spaces;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                        width: 200px;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>
                                                            IEC 62304<br />ソフトウェアライフサイクル
                                                        </p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D1_G1-3"
                                        transform="translate(703.546875, 109)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-128"
                                            y="-86"
                                            width="256"
                                            height="172"
                                        ></rect>
                                        <g class="label" style="" transform="translate(-100, -72)">
                                            <rect></rect>
                                            <foreignObject width="200" height="144"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table;
                                                        white-space: break-spaces;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                        width: 200px;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>
                                                            IEC/TR 80002-1:2009<br />ISO 14971:2007
                                                            を IEC 62304:2006 の<br />ソフトウェアに適用する手引き<br />（要求事項は変更しない）
                                                        </p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D1_SEC-4"
                                        transform="translate(1019.546875, 109)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-128"
                                            y="-50"
                                            width="256"
                                            height="100"
                                        ></rect>
                                        <g class="label" style="" transform="translate(-100, -36)">
                                            <rect></rect>
                                            <foreignObject width="200" height="72"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table;
                                                        white-space: break-spaces;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                        width: 200px;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>
                                                            IEC 81001-5-1<br />ヘルスソフトウェアのセキュリティ
                                                        </p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D1_HS-5"
                                        transform="translate(1335.546875, 109)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-128"
                                            y="-50"
                                            width="256"
                                            height="100"
                                        ></rect>
                                        <g class="label" style="" transform="translate(-100, -36)">
                                            <rect></rect>
                                            <foreignObject width="200" height="72"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table;
                                                        white-space: break-spaces;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                        width: 200px;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>
                                                            IEC 82304-1<br />ヘルスソフトウェア製品安全
                                                        </p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D1_EQ-6"
                                        transform="translate(1623.5546875, 109)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-100.0078125"
                                            y="-38"
                                            width="200.015625"
                                            height="76"
                                        ></rect>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-72.0078125, -24)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="144.015625" height="48"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>
                                                            IEC 60601-1<br />医用電気機器の安全
                                                        </p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D1_FDA-7"
                                        transform="translate(661.62109375, 527)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-60.4921875"
                                            y="-26"
                                            width="120.984375"
                                            height="52"
                                        ></rect>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-32.4921875, -12)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="64.984375" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"><p>米国 FDA</p></span>
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D1_EU-8"
                                        transform="translate(861.46484375, 527)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-57.359375"
                                            y="-26"
                                            width="114.71875"
                                            height="52"
                                        ></rect>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-29.359375, -12)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="58.71875" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"><p>EU MDR</p></span>
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D1_JP-9"
                                        transform="translate(1061.47265625, 527)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-69.796875"
                                            y="-26"
                                            width="139.59375"
                                            height="52"
                                        ></rect>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-41.796875, -12)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="83.59375" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>日本 薬機法</p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                </g>
                            </g>
                        </g>
                    </svg>
                </div>
                <aside class="callout callout-note">
                    <div class="callout-icon">ℹ</div>
                    <div class="callout-body">
                        <p>
                            各国規制での扱いは一律ではありません。米国では FDA
                            の認知コンセンサス規格、EU MDR では EN 62304
                            による適合推定は得られず（第20章参照）、日本では国内制度に応じて活用されます。
                        </p>
                    </div>
                </aside>
                <div class="table-scroll">
                    <table>
                        <thead>
                            <tr class="header">
                                <th>関連規格</th>
                                <th>62304との関係</th>
                                <th>一言メモ</th>
                            </tr>
                        </thead>
                        <tbody>
                            <tr class="odd">
                                <td>ISO 13485</td>
                                <td>前提（QMS）</td>
                                <td>62304はQMSの中で運用する</td>
                            </tr>
                            <tr class="even">
                                <td>ISO 14971</td>
                                <td>前提（リスク）</td>
                                <td>62304の安全クラス判定やリスク活動の土台</td>
                            </tr>
                            <tr class="odd">
                                <td>IEC/TR 80002-1:2009</td>
                                <td>手引き</td>
                                <td>
                                    ISO 14971:2007 を IEC 62304:2006
                                    のソフトウェアに適用する際のガイダンス。両規格の要求事項を追加・変更するものではない。なお
                                    ISO 14971 の現行版は 2019 年版だが、本報告書は 2019
                                    年版向けに改訂されておらず、その要求事項を置き換えたり更新したりするものでもない
                                </td>
                            </tr>
                            <tr class="even">
                                <td>IEC 81001-5-1</td>
                                <td>補完</td>
                                <td>サイバーセキュリティは62304本体では詳細に扱わない</td>
                            </tr>
                            <tr class="odd">
                                <td>IEC 82304-1</td>
                                <td>補完</td>
                                <td>専用ハードを持たないヘルスソフトウェアの製品要求</td>
                            </tr>
                            <tr class="even">
                                <td>FDA</td>
                                <td>規制当局がコンセンサス規格として認識</td>
                                <td>米国では文書化レベルの考え方が別にある（Step 2参照）</td>
                            </tr>
                        </tbody>
                    </table>
                </div>

                <h2 id="sec-8">5. 版の歴史と現在の状況</h2>
                <div class="mermaid-diagram" id="mmd-2" role="img">
                    <svg
                        id="mmd-svg-2"
                        width="272"
                        xmlns="http://www.w3.org/2000/svg"
                        class="flowchart"
                        height="688"
                        viewBox="0 15 272 688"
                        role="graphics-document document"
                        aria-roledescription="flowchart-v2"
                    >
                        <style>
                            #mmd-svg-2 {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 16px;
                                fill: #e6edf7;
                            }
                            @keyframes edge-animation-frame {
                                from {
                                    stroke-dashoffset: 0;
                                }
                            }
                            @keyframes dash {
                                to {
                                    stroke-dashoffset: 0;
                                }
                            }
                            #mmd-svg-2 .edge-animation-slow {
                                stroke-dasharray: 9, 5 !important;
                                stroke-dashoffset: 900;
                                animation: dash 50s linear infinite;
                                stroke-linecap: round;
                            }
                            #mmd-svg-2 .edge-animation-fast {
                                stroke-dasharray: 9, 5 !important;
                                stroke-dashoffset: 900;
                                animation: dash 20s linear infinite;
                                stroke-linecap: round;
                            }
                            #mmd-svg-2 .error-icon {
                                fill: #0d1b2e;
                            }
                            #mmd-svg-2 .error-text {
                                fill: #e6edf7;
                                stroke: #e6edf7;
                            }
                            #mmd-svg-2 .edge-thickness-normal {
                                stroke-width: 1px;
                            }
                            #mmd-svg-2 .edge-thickness-thick {
                                stroke-width: 3.5px;
                            }
                            #mmd-svg-2 .edge-pattern-solid {
                                stroke-dasharray: 0;
                            }
                            #mmd-svg-2 .edge-thickness-invisible {
                                stroke-width: 0;
                                fill: none;
                            }
                            #mmd-svg-2 .edge-pattern-dashed {
                                stroke-dasharray: 3;
                            }
                            #mmd-svg-2 .edge-pattern-dotted {
                                stroke-dasharray: 2;
                            }
                            #mmd-svg-2 .marker {
                                fill: #8aa4d6;
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-2 .marker.cross {
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-2 svg {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 16px;
                            }
                            #mmd-svg-2 p {
                                margin: 0;
                            }
                            #mmd-svg-2 .label {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                color: #e6edf7;
                            }
                            #mmd-svg-2 .cluster-label text {
                                fill: #e6edf7;
                            }
                            #mmd-svg-2 .cluster-label span {
                                color: #e6edf7;
                            }
                            #mmd-svg-2 .cluster-label span p {
                                background-color: transparent;
                            }
                            #mmd-svg-2 .label text,
                            #mmd-svg-2 span {
                                fill: #e6edf7;
                                color: #e6edf7;
                            }
                            #mmd-svg-2 .node rect,
                            #mmd-svg-2 .node circle,
                            #mmd-svg-2 .node ellipse,
                            #mmd-svg-2 .node polygon,
                            #mmd-svg-2 .node path {
                                fill: #13253f;
                                stroke: #7c9eff;
                                stroke-width: 1px;
                            }
                            #mmd-svg-2 .rough-node .label text,
                            #mmd-svg-2 .node .label text,
                            #mmd-svg-2 .image-shape .label,
                            #mmd-svg-2 .icon-shape .label {
                                text-anchor: middle;
                            }
                            #mmd-svg-2 .node .katex path {
                                fill: #000;
                                stroke: #000;
                                stroke-width: 1px;
                            }
                            #mmd-svg-2 .rough-node .label,
                            #mmd-svg-2 .node .label,
                            #mmd-svg-2 .image-shape .label,
                            #mmd-svg-2 .icon-shape .label {
                                text-align: center;
                            }
                            #mmd-svg-2 .node.clickable {
                                cursor: pointer;
                            }
                            #mmd-svg-2 .root .anchor path {
                                fill: #8aa4d6 !important;
                                stroke-width: 0;
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-2 .arrowheadPath {
                                fill: #f8eee1;
                            }
                            #mmd-svg-2 .edgePath .path {
                                stroke: #8aa4d6;
                                stroke-width: 2px;
                            }
                            #mmd-svg-2 .flowchart-link {
                                stroke: #8aa4d6;
                                fill: none;
                            }
                            #mmd-svg-2 .edgeLabel {
                                background-color: #0b1a2d;
                                text-align: center;
                            }
                            #mmd-svg-2 .edgeLabel p {
                                background-color: #0b1a2d;
                            }
                            #mmd-svg-2 .edgeLabel rect {
                                opacity: 0.5;
                                background-color: #0b1a2d;
                                fill: #0b1a2d;
                            }
                            #mmd-svg-2 .labelBkg {
                                background-color: rgba(11, 26, 45, 0.5);
                            }
                            #mmd-svg-2 .cluster rect {
                                fill: #0b1a2d;
                                stroke: #3b5280;
                                stroke-width: 1px;
                            }
                            #mmd-svg-2 .cluster text {
                                fill: #e6edf7;
                            }
                            #mmd-svg-2 .cluster span {
                                color: #e6edf7;
                            }
                            #mmd-svg-2 div.mermaidTooltip {
                                position: absolute;
                                text-align: center;
                                max-width: 200px;
                                padding: 2px;
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 12px;
                                background: #0d1b2e;
                                border: 1px solid #3b5280;
                                border-radius: 2px;
                                pointer-events: none;
                                z-index: 100;
                            }
                            #mmd-svg-2 .flowchartTitleText {
                                text-anchor: middle;
                                font-size: 18px;
                                fill: #e6edf7;
                            }
                            #mmd-svg-2 rect.text {
                                fill: none;
                                stroke-width: 0;
                            }
                            #mmd-svg-2 .icon-shape,
                            #mmd-svg-2 .image-shape {
                                background-color: #0b1a2d;
                                text-align: center;
                            }
                            #mmd-svg-2 .icon-shape p,
                            #mmd-svg-2 .image-shape p {
                                background-color: #0b1a2d;
                                padding: 2px;
                            }
                            #mmd-svg-2 .icon-shape rect,
                            #mmd-svg-2 .image-shape rect {
                                opacity: 0.5;
                                background-color: #0b1a2d;
                                fill: #0b1a2d;
                            }
                            #mmd-svg-2 .label-icon {
                                display: inline-block;
                                height: 1em;
                                overflow: visible;
                                vertical-align: -0.125em;
                            }
                            #mmd-svg-2 .node .label-icon path {
                                fill: currentColor;
                                stroke: revert;
                                stroke-width: revert;
                            }
                            #mmd-svg-2 :root {
                                --mermaid-font-family:
                                    'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            }
                        </style>
                        <g>
                            <marker
                                id="mmd-svg-2_flowchart-v2-pointEnd"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="5"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="8"
                                markerHeight="8"
                                orient="auto"
                            >
                                <path
                                    d="M 0 0 L 10 5 L 0 10 z"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-2_flowchart-v2-pointStart"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="4.5"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="8"
                                markerHeight="8"
                                orient="auto"
                            >
                                <path
                                    d="M 0 5 L 10 10 L 10 0 z"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-2_flowchart-v2-circleEnd"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="11"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <circle
                                    cx="5"
                                    cy="5"
                                    r="5"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></circle>
                            </marker>
                            <marker
                                id="mmd-svg-2_flowchart-v2-circleStart"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="-1"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <circle
                                    cx="5"
                                    cy="5"
                                    r="5"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></circle>
                            </marker>
                            <marker
                                id="mmd-svg-2_flowchart-v2-crossEnd"
                                class="marker cross flowchart-v2"
                                viewBox="0 0 11 11"
                                refX="12"
                                refY="5.2"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <path
                                    d="M 1,1 l 9,9 M 10,1 l -9,9"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 2; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-2_flowchart-v2-crossStart"
                                class="marker cross flowchart-v2"
                                viewBox="0 0 11 11"
                                refX="-1"
                                refY="5.2"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <path
                                    d="M 1,1 l 9,9 M 10,1 l -9,9"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 2; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <g class="root">
                                <g class="clusters"></g>
                                <g class="edgePaths">
                                    <path
                                        d="M136,99L136,103.583C136,108.167,136,117.333,136,125.833C136,134.333,136,142.167,136,146.083L136,150"
                                        id="L_D2_Y1_D2_Y2_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D2_Y1_D2_Y2_0"
                                        data-points="W3sieCI6MTM2LCJ5Ijo5OX0seyJ4IjoxMzYsInkiOjEyNi41fSx7IngiOjEzNiwieSI6MTU0fV0="
                                        marker-end="url(#mmd-svg-2_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M136,230L136,234.583C136,239.167,136,248.333,136,256.833C136,265.333,136,273.167,136,277.083L136,281"
                                        id="L_D2_Y2_D2_Y3_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D2_Y2_D2_Y3_0"
                                        data-points="W3sieCI6MTM2LCJ5IjoyMzB9LHsieCI6MTM2LCJ5IjoyNTcuNX0seyJ4IjoxMzYsInkiOjI4NX1d"
                                        marker-end="url(#mmd-svg-2_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M136,385L136,389.583C136,394.167,136,403.333,136,411.833C136,420.333,136,428.167,136,432.083L136,436"
                                        id="L_D2_Y3_D2_Y4_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D2_Y3_D2_Y4_0"
                                        data-points="W3sieCI6MTM2LCJ5IjozODV9LHsieCI6MTM2LCJ5Ijo0MTIuNX0seyJ4IjoxMzYsInkiOjQ0MH1d"
                                        marker-end="url(#mmd-svg-2_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M136,540L136,544.583C136,549.167,136,558.333,136,566.833C136,575.333,136,583.167,136,587.083L136,591"
                                        id="L_D2_Y4_D2_Y5_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D2_Y4_D2_Y5_0"
                                        data-points="W3sieCI6MTM2LCJ5Ijo1NDB9LHsieCI6MTM2LCJ5Ijo1NjcuNX0seyJ4IjoxMzYsInkiOjU5NX1d"
                                        marker-end="url(#mmd-svg-2_flowchart-v2-pointEnd)"
                                    ></path>
                                </g>
                                <g class="edgeLabels">
                                    <g class="edgeLabel">
                                        <g
                                            class="label"
                                            data-id="L_D2_Y1_D2_Y2_0"
                                            transform="translate(0, 0)"
                                        >
                                            <foreignObject width="0" height="0"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"></span></div
                                            ></foreignObject>
                                        </g>
                                    </g>
                                    <g class="edgeLabel">
                                        <g
                                            class="label"
                                            data-id="L_D2_Y2_D2_Y3_0"
                                            transform="translate(0, 0)"
                                        >
                                            <foreignObject width="0" height="0"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"></span></div
                                            ></foreignObject>
                                        </g>
                                    </g>
                                    <g class="edgeLabel">
                                        <g
                                            class="label"
                                            data-id="L_D2_Y3_D2_Y4_0"
                                            transform="translate(0, 0)"
                                        >
                                            <foreignObject width="0" height="0"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"></span></div
                                            ></foreignObject>
                                        </g>
                                    </g>
                                    <g class="edgeLabel">
                                        <g
                                            class="label"
                                            data-id="L_D2_Y4_D2_Y5_0"
                                            transform="translate(0, 0)"
                                        >
                                            <foreignObject width="0" height="0"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"></span></div
                                            ></foreignObject>
                                        </g>
                                    </g>
                                </g>
                                <g class="nodes">
                                    <g
                                        class="node default"
                                        id="flowchart-D2_Y1-0"
                                        transform="translate(136, 61)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-101.9296875"
                                            y="-38"
                                            width="203.859375"
                                            height="76"
                                        ></rect>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-73.9296875, -24)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="147.859375" height="48"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>2006<br />IEC 62304:2006 発行</p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D2_Y2-1"
                                        transform="translate(136, 192)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-76.0078125"
                                            y="-38"
                                            width="152.015625"
                                            height="76"
                                        ></rect>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-48.0078125, -24)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="96.015625" height="48"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>2008<br />編集上の訂正</p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D2_Y3-3"
                                        transform="translate(136, 335)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-93.421875"
                                            y="-50"
                                            width="186.84375"
                                            height="100"
                                        ></rect>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-65.421875, -36)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="130.84375" height="72"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>
                                                            2015<br />Amd 1:2015 発行<br />統合版
                                                            Edition 1.1
                                                        </p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D2_Y4-5"
                                        transform="translate(136, 490)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-124.0078125"
                                            y="-50"
                                            width="248.015625"
                                            height="100"
                                        ></rect>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-96.0078125, -36)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="192.015625" height="72"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>
                                                            2023<br />ISOページ上で<br />見直しの結果「確認済み」
                                                        </p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D2_Y5-7"
                                        transform="translate(136, 645)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-128"
                                            y="-50"
                                            width="256"
                                            height="100"
                                        ></rect>
                                        <g class="label" style="" transform="translate(-100, -36)">
                                            <rect></rect>
                                            <foreignObject width="200" height="72"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table;
                                                        white-space: break-spaces;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                        width: 200px;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>
                                                            2026<br />Edition 2 の改訂作業が継続中
                                                        </p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                </g>
                            </g>
                        </g>
                    </svg>
                </div>
                <div class="table-scroll">
                    <table>
                        <thead>
                            <tr class="header">
                                <th>版</th>
                                <th>年</th>
                                <th>位置づけ</th>
                            </tr>
                        </thead>
                        <tbody>
                            <tr class="odd">
                                <td>IEC 62304:2006</td>
                                <td>2006</td>
                                <td>原典（Edition 1.0）。ISOのページ（今回の参照URL）はこの版</td>
                            </tr>
                            <tr class="even">
                                <td>Amd 1:2015</td>
                                <td>2015</td>
                                <td>
                                    追加改訂。<strong>安全クラス判定の考え方やレガシーソフトウェアの扱い</strong>などが整理された
                                </td>
                            </tr>
                            <tr class="odd">
                                <td>統合版 2006+A1:2015</td>
                                <td>2015</td>
                                <td>実務で使う版。本文と改訂を一体化したもの</td>
                            </tr>
                            <tr class="even">
                                <td>Edition 2</td>
                                <td>未発行（2026年10月時点）</td>
                                <td>第20章参照</td>
                            </tr>
                        </tbody>
                    </table>
                </div>
                <aside class="callout callout-tip">
                    <div class="callout-icon">💡</div>
                    <div class="callout-body">
                        <p>
                            <strong>実務のポイント</strong
                            >：ISOの該当ページに掲載されているのは2006年の本体と、別ID（Amd
                            1）の2つです。<strong>実務ではAmd 1を含めた統合版</strong
                            >を入手して使うのが基本です。購入前に「統合版（CSV
                            付き版など）」の表記を確認してください。
                        </p>
                    </div>
                </aside>

                <h2 id="sec-9">6. 規格の構成（条項マップ）</h2>
                <div class="mermaid-diagram" id="mmd-3" role="img">
                    <svg
                        id="mmd-svg-3"
                        width="2723.40625"
                        xmlns="http://www.w3.org/2000/svg"
                        class="flowchart"
                        height="226"
                        viewBox="0 15 2723.40625 226"
                        role="graphics-document document"
                        aria-roledescription="flowchart-v2"
                    >
                        <style>
                            #mmd-svg-3 {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 16px;
                                fill: #e6edf7;
                            }
                            @keyframes edge-animation-frame {
                                from {
                                    stroke-dashoffset: 0;
                                }
                            }
                            @keyframes dash {
                                to {
                                    stroke-dashoffset: 0;
                                }
                            }
                            #mmd-svg-3 .edge-animation-slow {
                                stroke-dasharray: 9, 5 !important;
                                stroke-dashoffset: 900;
                                animation: dash 50s linear infinite;
                                stroke-linecap: round;
                            }
                            #mmd-svg-3 .edge-animation-fast {
                                stroke-dasharray: 9, 5 !important;
                                stroke-dashoffset: 900;
                                animation: dash 20s linear infinite;
                                stroke-linecap: round;
                            }
                            #mmd-svg-3 .error-icon {
                                fill: #0d1b2e;
                            }
                            #mmd-svg-3 .error-text {
                                fill: #e6edf7;
                                stroke: #e6edf7;
                            }
                            #mmd-svg-3 .edge-thickness-normal {
                                stroke-width: 1px;
                            }
                            #mmd-svg-3 .edge-thickness-thick {
                                stroke-width: 3.5px;
                            }
                            #mmd-svg-3 .edge-pattern-solid {
                                stroke-dasharray: 0;
                            }
                            #mmd-svg-3 .edge-thickness-invisible {
                                stroke-width: 0;
                                fill: none;
                            }
                            #mmd-svg-3 .edge-pattern-dashed {
                                stroke-dasharray: 3;
                            }
                            #mmd-svg-3 .edge-pattern-dotted {
                                stroke-dasharray: 2;
                            }
                            #mmd-svg-3 .marker {
                                fill: #8aa4d6;
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-3 .marker.cross {
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-3 svg {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 16px;
                            }
                            #mmd-svg-3 p {
                                margin: 0;
                            }
                            #mmd-svg-3 .label {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                color: #e6edf7;
                            }
                            #mmd-svg-3 .cluster-label text {
                                fill: #e6edf7;
                            }
                            #mmd-svg-3 .cluster-label span {
                                color: #e6edf7;
                            }
                            #mmd-svg-3 .cluster-label span p {
                                background-color: transparent;
                            }
                            #mmd-svg-3 .label text,
                            #mmd-svg-3 span {
                                fill: #e6edf7;
                                color: #e6edf7;
                            }
                            #mmd-svg-3 .node rect,
                            #mmd-svg-3 .node circle,
                            #mmd-svg-3 .node ellipse,
                            #mmd-svg-3 .node polygon,
                            #mmd-svg-3 .node path {
                                fill: #13253f;
                                stroke: #7c9eff;
                                stroke-width: 1px;
                            }
                            #mmd-svg-3 .rough-node .label text,
                            #mmd-svg-3 .node .label text,
                            #mmd-svg-3 .image-shape .label,
                            #mmd-svg-3 .icon-shape .label {
                                text-anchor: middle;
                            }
                            #mmd-svg-3 .node .katex path {
                                fill: #000;
                                stroke: #000;
                                stroke-width: 1px;
                            }
                            #mmd-svg-3 .rough-node .label,
                            #mmd-svg-3 .node .label,
                            #mmd-svg-3 .image-shape .label,
                            #mmd-svg-3 .icon-shape .label {
                                text-align: center;
                            }
                            #mmd-svg-3 .node.clickable {
                                cursor: pointer;
                            }
                            #mmd-svg-3 .root .anchor path {
                                fill: #8aa4d6 !important;
                                stroke-width: 0;
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-3 .arrowheadPath {
                                fill: #f8eee1;
                            }
                            #mmd-svg-3 .edgePath .path {
                                stroke: #8aa4d6;
                                stroke-width: 2px;
                            }
                            #mmd-svg-3 .flowchart-link {
                                stroke: #8aa4d6;
                                fill: none;
                            }
                            #mmd-svg-3 .edgeLabel {
                                background-color: #0b1a2d;
                                text-align: center;
                            }
                            #mmd-svg-3 .edgeLabel p {
                                background-color: #0b1a2d;
                            }
                            #mmd-svg-3 .edgeLabel rect {
                                opacity: 0.5;
                                background-color: #0b1a2d;
                                fill: #0b1a2d;
                            }
                            #mmd-svg-3 .labelBkg {
                                background-color: rgba(11, 26, 45, 0.5);
                            }
                            #mmd-svg-3 .cluster rect {
                                fill: #0b1a2d;
                                stroke: #3b5280;
                                stroke-width: 1px;
                            }
                            #mmd-svg-3 .cluster text {
                                fill: #e6edf7;
                            }
                            #mmd-svg-3 .cluster span {
                                color: #e6edf7;
                            }
                            #mmd-svg-3 div.mermaidTooltip {
                                position: absolute;
                                text-align: center;
                                max-width: 200px;
                                padding: 2px;
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 12px;
                                background: #0d1b2e;
                                border: 1px solid #3b5280;
                                border-radius: 2px;
                                pointer-events: none;
                                z-index: 100;
                            }
                            #mmd-svg-3 .flowchartTitleText {
                                text-anchor: middle;
                                font-size: 18px;
                                fill: #e6edf7;
                            }
                            #mmd-svg-3 rect.text {
                                fill: none;
                                stroke-width: 0;
                            }
                            #mmd-svg-3 .icon-shape,
                            #mmd-svg-3 .image-shape {
                                background-color: #0b1a2d;
                                text-align: center;
                            }
                            #mmd-svg-3 .icon-shape p,
                            #mmd-svg-3 .image-shape p {
                                background-color: #0b1a2d;
                                padding: 2px;
                            }
                            #mmd-svg-3 .icon-shape rect,
                            #mmd-svg-3 .image-shape rect {
                                opacity: 0.5;
                                background-color: #0b1a2d;
                                fill: #0b1a2d;
                            }
                            #mmd-svg-3 .label-icon {
                                display: inline-block;
                                height: 1em;
                                overflow: visible;
                                vertical-align: -0.125em;
                            }
                            #mmd-svg-3 .node .label-icon path {
                                fill: currentColor;
                                stroke: revert;
                                stroke-width: revert;
                            }
                            #mmd-svg-3 :root {
                                --mermaid-font-family:
                                    'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            }
                        </style>
                        <g>
                            <marker
                                id="mmd-svg-3_flowchart-v2-pointEnd"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="5"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="8"
                                markerHeight="8"
                                orient="auto"
                            >
                                <path
                                    d="M 0 0 L 10 5 L 0 10 z"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-3_flowchart-v2-pointStart"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="4.5"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="8"
                                markerHeight="8"
                                orient="auto"
                            >
                                <path
                                    d="M 0 5 L 10 10 L 10 0 z"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-3_flowchart-v2-circleEnd"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="11"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <circle
                                    cx="5"
                                    cy="5"
                                    r="5"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></circle>
                            </marker>
                            <marker
                                id="mmd-svg-3_flowchart-v2-circleStart"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="-1"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <circle
                                    cx="5"
                                    cy="5"
                                    r="5"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></circle>
                            </marker>
                            <marker
                                id="mmd-svg-3_flowchart-v2-crossEnd"
                                class="marker cross flowchart-v2"
                                viewBox="0 0 11 11"
                                refX="12"
                                refY="5.2"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <path
                                    d="M 1,1 l 9,9 M 10,1 l -9,9"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 2; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-3_flowchart-v2-crossStart"
                                class="marker cross flowchart-v2"
                                viewBox="0 0 11 11"
                                refX="-1"
                                refY="5.2"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <path
                                    d="M 1,1 l 9,9 M 10,1 l -9,9"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 2; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <g class="root">
                                <g class="clusters"></g>
                                <g class="edgePaths">
                                    <path
                                        d="M669.406,128L673.99,128C678.573,128,687.74,128,696.24,128C704.74,128,712.573,128,716.49,128L720.406,128"
                                        id="L_D3_序_D3_総_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D3_序_D3_総_0"
                                        data-points="W3sieCI6NjY5LjQwNjI1LCJ5IjoxMjh9LHsieCI6Njk2LjkwNjI1LCJ5IjoxMjh9LHsieCI6NzI0LjQwNjI1LCJ5IjoxMjh9XQ=="
                                        marker-end="url(#mmd-svg-3_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M1060.406,128L1064.99,128C1069.573,128,1078.74,128,1087.24,128C1095.74,128,1103.573,128,1107.49,128L1111.406,128"
                                        id="L_D3_総_D3_プ_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D3_総_D3_プ_0"
                                        data-points="W3sieCI6MTA2MC40MDYyNSwieSI6MTI4fSx7IngiOjEwODcuOTA2MjUsInkiOjEyOH0seyJ4IjoxMTE1LjQwNjI1LCJ5IjoxMjh9XQ=="
                                        marker-end="url(#mmd-svg-3_flowchart-v2-pointEnd)"
                                    ></path>
                                </g>
                                <g class="edgeLabels">
                                    <g class="edgeLabel">
                                        <g
                                            class="label"
                                            data-id="L_D3_序_D3_総_0"
                                            transform="translate(0, 0)"
                                        >
                                            <foreignObject width="0" height="0"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"></span></div
                                            ></foreignObject>
                                        </g>
                                    </g>
                                    <g class="edgeLabel">
                                        <g
                                            class="label"
                                            data-id="L_D3_総_D3_プ_0"
                                            transform="translate(0, 0)"
                                        >
                                            <foreignObject width="0" height="0"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"></span></div
                                            ></foreignObject>
                                        </g>
                                    </g>
                                </g>
                                <g class="nodes">
                                    <g class="root" transform="translate(1107.40625, 42)">
                                        <g class="clusters">
                                            <g class="cluster" id="D3_プ" data-look="classic">
                                                <rect
                                                    style=""
                                                    x="8"
                                                    y="-7"
                                                    width="1600"
                                                    height="186"
                                                ></rect>
                                                <g
                                                    class="cluster-label"
                                                    transform="translate(775.9921875, 5)"
                                                >
                                                    <foreignObject width="64.015625" height="24"
                                                        ><div
                                                            xmlns="http://www.w3.org/1999/xhtml"
                                                            style="
                                                                display: table-cell;
                                                                white-space: nowrap;
                                                                line-height: 1.5;
                                                                max-width: 200px;
                                                                text-align: center;
                                                            "
                                                        >
                                                            <span class="nodeLabel"
                                                                ><p>プロセス</p></span
                                                            >
                                                        </div></foreignObject
                                                    >
                                                </g>
                                            </g>
                                        </g>
                                        <g class="edgePaths"></g>
                                        <g class="edgeLabels"></g>
                                        <g class="nodes">
                                            <g
                                                class="node default"
                                                id="flowchart-D3_C5-4"
                                                transform="translate(176, 101)"
                                            >
                                                <rect
                                                    class="basic label-container"
                                                    style=""
                                                    x="-128"
                                                    y="-38"
                                                    width="256"
                                                    height="76"
                                                ></rect>
                                                <g
                                                    class="label"
                                                    style=""
                                                    transform="translate(-100, -24)"
                                                >
                                                    <rect></rect>
                                                    <foreignObject width="200" height="48"
                                                        ><div
                                                            xmlns="http://www.w3.org/1999/xhtml"
                                                            style="
                                                                display: table;
                                                                white-space: break-spaces;
                                                                line-height: 1.5;
                                                                max-width: 200px;
                                                                text-align: center;
                                                                width: 200px;
                                                            "
                                                        >
                                                            <span class="nodeLabel"
                                                                ><p>
                                                                    箇条5 ソフトウェア開発プロセス
                                                                </p></span
                                                            >
                                                        </div></foreignObject
                                                    >
                                                </g>
                                            </g>
                                            <g
                                                class="node default"
                                                id="flowchart-D3_C6-5"
                                                transform="translate(492, 101)"
                                            >
                                                <rect
                                                    class="basic label-container"
                                                    style=""
                                                    x="-128"
                                                    y="-38"
                                                    width="256"
                                                    height="76"
                                                ></rect>
                                                <g
                                                    class="label"
                                                    style=""
                                                    transform="translate(-100, -24)"
                                                >
                                                    <rect></rect>
                                                    <foreignObject width="200" height="48"
                                                        ><div
                                                            xmlns="http://www.w3.org/1999/xhtml"
                                                            style="
                                                                display: table;
                                                                white-space: break-spaces;
                                                                line-height: 1.5;
                                                                max-width: 200px;
                                                                text-align: center;
                                                                width: 200px;
                                                            "
                                                        >
                                                            <span class="nodeLabel"
                                                                ><p>
                                                                    箇条6 ソフトウェア保守プロセス
                                                                </p></span
                                                            >
                                                        </div></foreignObject
                                                    >
                                                </g>
                                            </g>
                                            <g
                                                class="node default"
                                                id="flowchart-D3_C7-6"
                                                transform="translate(808, 101)"
                                            >
                                                <rect
                                                    class="basic label-container"
                                                    style=""
                                                    x="-128"
                                                    y="-38"
                                                    width="256"
                                                    height="76"
                                                ></rect>
                                                <g
                                                    class="label"
                                                    style=""
                                                    transform="translate(-100, -24)"
                                                >
                                                    <rect></rect>
                                                    <foreignObject width="200" height="48"
                                                        ><div
                                                            xmlns="http://www.w3.org/1999/xhtml"
                                                            style="
                                                                display: table;
                                                                white-space: break-spaces;
                                                                line-height: 1.5;
                                                                max-width: 200px;
                                                                text-align: center;
                                                                width: 200px;
                                                            "
                                                        >
                                                            <span class="nodeLabel"
                                                                ><p>
                                                                    箇条7
                                                                    ソフトウェアリスクマネジメントプロセス
                                                                </p></span
                                                            >
                                                        </div></foreignObject
                                                    >
                                                </g>
                                            </g>
                                            <g
                                                class="node default"
                                                id="flowchart-D3_C8-7"
                                                transform="translate(1124, 101)"
                                            >
                                                <rect
                                                    class="basic label-container"
                                                    style=""
                                                    x="-128"
                                                    y="-38"
                                                    width="256"
                                                    height="76"
                                                ></rect>
                                                <g
                                                    class="label"
                                                    style=""
                                                    transform="translate(-100, -24)"
                                                >
                                                    <rect></rect>
                                                    <foreignObject width="200" height="48"
                                                        ><div
                                                            xmlns="http://www.w3.org/1999/xhtml"
                                                            style="
                                                                display: table;
                                                                white-space: break-spaces;
                                                                line-height: 1.5;
                                                                max-width: 200px;
                                                                text-align: center;
                                                                width: 200px;
                                                            "
                                                        >
                                                            <span class="nodeLabel"
                                                                ><p>
                                                                    箇条8
                                                                    ソフトウェア構成管理プロセス
                                                                </p></span
                                                            >
                                                        </div></foreignObject
                                                    >
                                                </g>
                                            </g>
                                            <g
                                                class="node default"
                                                id="flowchart-D3_C9-8"
                                                transform="translate(1440, 101)"
                                            >
                                                <rect
                                                    class="basic label-container"
                                                    style=""
                                                    x="-128"
                                                    y="-38"
                                                    width="256"
                                                    height="76"
                                                ></rect>
                                                <g
                                                    class="label"
                                                    style=""
                                                    transform="translate(-100, -24)"
                                                >
                                                    <rect></rect>
                                                    <foreignObject width="200" height="48"
                                                        ><div
                                                            xmlns="http://www.w3.org/1999/xhtml"
                                                            style="
                                                                display: table;
                                                                white-space: break-spaces;
                                                                line-height: 1.5;
                                                                max-width: 200px;
                                                                text-align: center;
                                                                width: 200px;
                                                            "
                                                        >
                                                            <span class="nodeLabel"
                                                                ><p>
                                                                    箇条9
                                                                    ソフトウェア問題解決プロセス
                                                                </p></span
                                                            >
                                                        </div></foreignObject
                                                    >
                                                </g>
                                            </g>
                                        </g>
                                    </g>
                                    <g class="root" transform="translate(716.40625, 30)">
                                        <g class="clusters">
                                            <g class="cluster" id="D3_総" data-look="classic">
                                                <rect
                                                    style=""
                                                    x="8"
                                                    y="-7"
                                                    width="336"
                                                    height="210"
                                                ></rect>
                                                <g
                                                    class="cluster-label"
                                                    transform="translate(159.9921875, 5)"
                                                >
                                                    <foreignObject width="32.015625" height="24"
                                                        ><div
                                                            xmlns="http://www.w3.org/1999/xhtml"
                                                            style="
                                                                display: table-cell;
                                                                white-space: nowrap;
                                                                line-height: 1.5;
                                                                max-width: 200px;
                                                                text-align: center;
                                                            "
                                                        >
                                                            <span class="nodeLabel"
                                                                ><p>総則</p></span
                                                            >
                                                        </div></foreignObject
                                                    >
                                                </g>
                                            </g>
                                        </g>
                                        <g class="edgePaths"></g>
                                        <g class="edgeLabels"></g>
                                        <g class="nodes">
                                            <g
                                                class="node default"
                                                id="flowchart-D3_C4-3"
                                                transform="translate(176, 113)"
                                            >
                                                <rect
                                                    class="basic label-container"
                                                    style=""
                                                    x="-128"
                                                    y="-50"
                                                    width="256"
                                                    height="100"
                                                ></rect>
                                                <g
                                                    class="label"
                                                    style=""
                                                    transform="translate(-100, -36)"
                                                >
                                                    <rect></rect>
                                                    <foreignObject width="200" height="72"
                                                        ><div
                                                            xmlns="http://www.w3.org/1999/xhtml"
                                                            style="
                                                                display: table;
                                                                white-space: break-spaces;
                                                                line-height: 1.5;
                                                                max-width: 200px;
                                                                text-align: center;
                                                                width: 200px;
                                                            "
                                                        >
                                                            <span class="nodeLabel"
                                                                ><p>
                                                                    箇条4 一般要求事項<br />QMS・リスク管理・安全クラス・レガシー
                                                                </p></span
                                                            >
                                                        </div></foreignObject
                                                    >
                                                </g>
                                            </g>
                                        </g>
                                    </g>
                                    <g class="root" transform="translate(0, 54)">
                                        <g class="clusters">
                                            <g class="cluster" id="D3_序" data-look="classic">
                                                <rect
                                                    style=""
                                                    x="8"
                                                    y="-7"
                                                    width="661.40625"
                                                    height="162"
                                                ></rect>
                                                <g
                                                    class="cluster-label"
                                                    transform="translate(306.6953125, 5)"
                                                >
                                                    <foreignObject width="64.015625" height="24"
                                                        ><div
                                                            xmlns="http://www.w3.org/1999/xhtml"
                                                            style="
                                                                display: table-cell;
                                                                white-space: nowrap;
                                                                line-height: 1.5;
                                                                max-width: 200px;
                                                                text-align: center;
                                                            "
                                                        >
                                                            <span class="nodeLabel"
                                                                ><p>序論部分</p></span
                                                            >
                                                        </div></foreignObject
                                                    >
                                                </g>
                                            </g>
                                        </g>
                                        <g class="edgePaths"></g>
                                        <g class="edgeLabels"></g>
                                        <g class="nodes">
                                            <g
                                                class="node default"
                                                id="flowchart-D3_C1-0"
                                                transform="translate(130.234375, 89)"
                                            >
                                                <rect
                                                    class="basic label-container"
                                                    style=""
                                                    x="-82.234375"
                                                    y="-26"
                                                    width="164.46875"
                                                    height="52"
                                                ></rect>
                                                <g
                                                    class="label"
                                                    style=""
                                                    transform="translate(-54.234375, -12)"
                                                >
                                                    <rect></rect>
                                                    <foreignObject width="108.46875" height="24"
                                                        ><div
                                                            xmlns="http://www.w3.org/1999/xhtml"
                                                            style="
                                                                display: table-cell;
                                                                white-space: nowrap;
                                                                line-height: 1.5;
                                                                max-width: 200px;
                                                                text-align: center;
                                                            "
                                                        >
                                                            <span class="nodeLabel"
                                                                ><p>箇条1 適用範囲</p></span
                                                            >
                                                        </div></foreignObject
                                                    >
                                                </g>
                                            </g>
                                            <g
                                                class="node default"
                                                id="flowchart-D3_C2-1"
                                                transform="translate(354.703125, 89)"
                                            >
                                                <rect
                                                    class="basic label-container"
                                                    style=""
                                                    x="-82.234375"
                                                    y="-26"
                                                    width="164.46875"
                                                    height="52"
                                                ></rect>
                                                <g
                                                    class="label"
                                                    style=""
                                                    transform="translate(-54.234375, -12)"
                                                >
                                                    <rect></rect>
                                                    <foreignObject width="108.46875" height="24"
                                                        ><div
                                                            xmlns="http://www.w3.org/1999/xhtml"
                                                            style="
                                                                display: table-cell;
                                                                white-space: nowrap;
                                                                line-height: 1.5;
                                                                max-width: 200px;
                                                                text-align: center;
                                                            "
                                                        >
                                                            <span class="nodeLabel"
                                                                ><p>箇条2 引用規格</p></span
                                                            >
                                                        </div></foreignObject
                                                    >
                                                </g>
                                            </g>
                                            <g
                                                class="node default"
                                                id="flowchart-D3_C3-2"
                                                transform="translate(563.171875, 89)"
                                            >
                                                <rect
                                                    class="basic label-container"
                                                    style=""
                                                    x="-66.234375"
                                                    y="-26"
                                                    width="132.46875"
                                                    height="52"
                                                ></rect>
                                                <g
                                                    class="label"
                                                    style=""
                                                    transform="translate(-38.234375, -12)"
                                                >
                                                    <rect></rect>
                                                    <foreignObject width="76.46875" height="24"
                                                        ><div
                                                            xmlns="http://www.w3.org/1999/xhtml"
                                                            style="
                                                                display: table-cell;
                                                                white-space: nowrap;
                                                                line-height: 1.5;
                                                                max-width: 200px;
                                                                text-align: center;
                                                            "
                                                        >
                                                            <span class="nodeLabel"
                                                                ><p>箇条3 用語</p></span
                                                            >
                                                        </div></foreignObject
                                                    >
                                                </g>
                                            </g>
                                        </g>
                                    </g>
                                </g>
                            </g>
                        </g>
                    </svg>
                </div>
                <div class="table-scroll">
                    <table>
                        <thead>
                            <tr class="header">
                                <th>箇条</th>
                                <th>内容</th>
                                <th>このガイドの章</th>
                            </tr>
                        </thead>
                        <tbody>
                            <tr class="odd">
                                <td>1〜3</td>
                                <td>適用範囲、引用規格、用語</td>
                                <td>第2〜3章、Step 1</td>
                            </tr>
                            <tr class="even">
                                <td>4</td>
                                <td>
                                    一般要求事項（QMS、リスクマネジメント、安全クラス、レガシー）
                                </td>
                                <td>Step 2</td>
                            </tr>
                            <tr class="odd">
                                <td>5</td>
                                <td>開発プロセス（計画〜リリース）</td>
                                <td>Step 4</td>
                            </tr>
                            <tr class="even">
                                <td>6</td>
                                <td>保守プロセス</td>
                                <td>Step 7</td>
                            </tr>
                            <tr class="odd">
                                <td>7</td>
                                <td>リスクマネジメントプロセス</td>
                                <td>Step 5</td>
                            </tr>
                            <tr class="even">
                                <td>8</td>
                                <td>構成管理プロセス</td>
                                <td>Step 6</td>
                            </tr>
                            <tr class="odd">
                                <td>9</td>
                                <td>問題解決プロセス</td>
                                <td>Step 7</td>
                            </tr>
                            <tr class="even">
                                <td>附属書</td>
                                <td>根拠、手引き、他規格との関係、実装ガイド</td>
                                <td>原文で確認</td>
                            </tr>
                        </tbody>
                    </table>
                </div>

                <h2 id="sec-10">Step 1：自分のソフトウェアが対象か判断する</h2>
                <h3 id="sec-11">1.1 適用対象の判断</h3>
                <div class="mermaid-diagram" id="mmd-4" role="img">
                    <svg
                        id="mmd-svg-4"
                        width="642.41796875"
                        xmlns="http://www.w3.org/2000/svg"
                        class="flowchart"
                        height="1240.03125"
                        viewBox="0 15 642.41796875 1240.03125"
                        role="graphics-document document"
                        aria-roledescription="flowchart-v2"
                    >
                        <style>
                            #mmd-svg-4 {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 16px;
                                fill: #e6edf7;
                            }
                            @keyframes edge-animation-frame {
                                from {
                                    stroke-dashoffset: 0;
                                }
                            }
                            @keyframes dash {
                                to {
                                    stroke-dashoffset: 0;
                                }
                            }
                            #mmd-svg-4 .edge-animation-slow {
                                stroke-dasharray: 9, 5 !important;
                                stroke-dashoffset: 900;
                                animation: dash 50s linear infinite;
                                stroke-linecap: round;
                            }
                            #mmd-svg-4 .edge-animation-fast {
                                stroke-dasharray: 9, 5 !important;
                                stroke-dashoffset: 900;
                                animation: dash 20s linear infinite;
                                stroke-linecap: round;
                            }
                            #mmd-svg-4 .error-icon {
                                fill: #0d1b2e;
                            }
                            #mmd-svg-4 .error-text {
                                fill: #e6edf7;
                                stroke: #e6edf7;
                            }
                            #mmd-svg-4 .edge-thickness-normal {
                                stroke-width: 1px;
                            }
                            #mmd-svg-4 .edge-thickness-thick {
                                stroke-width: 3.5px;
                            }
                            #mmd-svg-4 .edge-pattern-solid {
                                stroke-dasharray: 0;
                            }
                            #mmd-svg-4 .edge-thickness-invisible {
                                stroke-width: 0;
                                fill: none;
                            }
                            #mmd-svg-4 .edge-pattern-dashed {
                                stroke-dasharray: 3;
                            }
                            #mmd-svg-4 .edge-pattern-dotted {
                                stroke-dasharray: 2;
                            }
                            #mmd-svg-4 .marker {
                                fill: #8aa4d6;
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-4 .marker.cross {
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-4 svg {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 16px;
                            }
                            #mmd-svg-4 p {
                                margin: 0;
                            }
                            #mmd-svg-4 .label {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                color: #e6edf7;
                            }
                            #mmd-svg-4 .cluster-label text {
                                fill: #e6edf7;
                            }
                            #mmd-svg-4 .cluster-label span {
                                color: #e6edf7;
                            }
                            #mmd-svg-4 .cluster-label span p {
                                background-color: transparent;
                            }
                            #mmd-svg-4 .label text,
                            #mmd-svg-4 span {
                                fill: #e6edf7;
                                color: #e6edf7;
                            }
                            #mmd-svg-4 .node rect,
                            #mmd-svg-4 .node circle,
                            #mmd-svg-4 .node ellipse,
                            #mmd-svg-4 .node polygon,
                            #mmd-svg-4 .node path {
                                fill: #13253f;
                                stroke: #7c9eff;
                                stroke-width: 1px;
                            }
                            #mmd-svg-4 .rough-node .label text,
                            #mmd-svg-4 .node .label text,
                            #mmd-svg-4 .image-shape .label,
                            #mmd-svg-4 .icon-shape .label {
                                text-anchor: middle;
                            }
                            #mmd-svg-4 .node .katex path {
                                fill: #000;
                                stroke: #000;
                                stroke-width: 1px;
                            }
                            #mmd-svg-4 .rough-node .label,
                            #mmd-svg-4 .node .label,
                            #mmd-svg-4 .image-shape .label,
                            #mmd-svg-4 .icon-shape .label {
                                text-align: center;
                            }
                            #mmd-svg-4 .node.clickable {
                                cursor: pointer;
                            }
                            #mmd-svg-4 .root .anchor path {
                                fill: #8aa4d6 !important;
                                stroke-width: 0;
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-4 .arrowheadPath {
                                fill: #f8eee1;
                            }
                            #mmd-svg-4 .edgePath .path {
                                stroke: #8aa4d6;
                                stroke-width: 2px;
                            }
                            #mmd-svg-4 .flowchart-link {
                                stroke: #8aa4d6;
                                fill: none;
                            }
                            #mmd-svg-4 .edgeLabel {
                                background-color: #0b1a2d;
                                text-align: center;
                            }
                            #mmd-svg-4 .edgeLabel p {
                                background-color: #0b1a2d;
                            }
                            #mmd-svg-4 .edgeLabel rect {
                                opacity: 0.5;
                                background-color: #0b1a2d;
                                fill: #0b1a2d;
                            }
                            #mmd-svg-4 .labelBkg {
                                background-color: rgba(11, 26, 45, 0.5);
                            }
                            #mmd-svg-4 .cluster rect {
                                fill: #0b1a2d;
                                stroke: #3b5280;
                                stroke-width: 1px;
                            }
                            #mmd-svg-4 .cluster text {
                                fill: #e6edf7;
                            }
                            #mmd-svg-4 .cluster span {
                                color: #e6edf7;
                            }
                            #mmd-svg-4 div.mermaidTooltip {
                                position: absolute;
                                text-align: center;
                                max-width: 200px;
                                padding: 2px;
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 12px;
                                background: #0d1b2e;
                                border: 1px solid #3b5280;
                                border-radius: 2px;
                                pointer-events: none;
                                z-index: 100;
                            }
                            #mmd-svg-4 .flowchartTitleText {
                                text-anchor: middle;
                                font-size: 18px;
                                fill: #e6edf7;
                            }
                            #mmd-svg-4 rect.text {
                                fill: none;
                                stroke-width: 0;
                            }
                            #mmd-svg-4 .icon-shape,
                            #mmd-svg-4 .image-shape {
                                background-color: #0b1a2d;
                                text-align: center;
                            }
                            #mmd-svg-4 .icon-shape p,
                            #mmd-svg-4 .image-shape p {
                                background-color: #0b1a2d;
                                padding: 2px;
                            }
                            #mmd-svg-4 .icon-shape rect,
                            #mmd-svg-4 .image-shape rect {
                                opacity: 0.5;
                                background-color: #0b1a2d;
                                fill: #0b1a2d;
                            }
                            #mmd-svg-4 .label-icon {
                                display: inline-block;
                                height: 1em;
                                overflow: visible;
                                vertical-align: -0.125em;
                            }
                            #mmd-svg-4 .node .label-icon path {
                                fill: currentColor;
                                stroke: revert;
                                stroke-width: revert;
                            }
                            #mmd-svg-4 :root {
                                --mermaid-font-family:
                                    'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            }
                        </style>
                        <g>
                            <marker
                                id="mmd-svg-4_flowchart-v2-pointEnd"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="5"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="8"
                                markerHeight="8"
                                orient="auto"
                            >
                                <path
                                    d="M 0 0 L 10 5 L 0 10 z"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-4_flowchart-v2-pointStart"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="4.5"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="8"
                                markerHeight="8"
                                orient="auto"
                            >
                                <path
                                    d="M 0 5 L 10 10 L 10 0 z"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-4_flowchart-v2-circleEnd"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="11"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <circle
                                    cx="5"
                                    cy="5"
                                    r="5"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></circle>
                            </marker>
                            <marker
                                id="mmd-svg-4_flowchart-v2-circleStart"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="-1"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <circle
                                    cx="5"
                                    cy="5"
                                    r="5"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></circle>
                            </marker>
                            <marker
                                id="mmd-svg-4_flowchart-v2-crossEnd"
                                class="marker cross flowchart-v2"
                                viewBox="0 0 11 11"
                                refX="12"
                                refY="5.2"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <path
                                    d="M 1,1 l 9,9 M 10,1 l -9,9"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 2; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-4_flowchart-v2-crossStart"
                                class="marker cross flowchart-v2"
                                viewBox="0 0 11 11"
                                refX="-1"
                                refY="5.2"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <path
                                    d="M 1,1 l 9,9 M 10,1 l -9,9"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 2; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <g class="root">
                                <g class="clusters"></g>
                                <g class="edgePaths">
                                    <path
                                        d="M224.305,75L224.305,79.583C224.305,84.167,224.305,93.333,224.305,101.833C224.305,110.333,224.305,118.167,224.305,122.083L224.305,126"
                                        id="L_D4_S_D4_Q1_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D4_S_D4_Q1_0"
                                        data-points="W3sieCI6MjI0LjMwNDY4NzUsInkiOjc1fSx7IngiOjIyNC4zMDQ2ODc1LCJ5IjoxMDIuNX0seyJ4IjoyMjQuMzA0Njg3NSwieSI6MTMwfV0="
                                        marker-end="url(#mmd-svg-4_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M170.156,279.867L152.496,295.475C134.837,311.083,99.518,342.299,81.859,387.492C64.199,432.685,64.199,491.854,64.199,551.023C64.199,610.193,64.199,669.362,66.725,725.533C69.251,781.704,74.303,834.877,76.829,861.463L79.355,888.049"
                                        id="L_D4_Q1_D4_Y_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D4_Q1_D4_Y_0"
                                        data-points="W3sieCI6MTcwLjE1NTg0OTcyNzM3NzUsInkiOjI3OS44NjY3ODcyMjczNzc1M30seyJ4Ijo2NC4xOTkyMTg3NSwieSI6MzczLjUxNTYyNX0seyJ4Ijo2NC4xOTkyMTg3NSwieSI6NTUxLjAyMzQzNzV9LHsieCI6NjQuMTk5MjE4NzUsInkiOjcyOC41MzEyNX0seyJ4Ijo3OS43MzI5MzIwNTgwNDc1LCJ5Ijo4OTIuMDMxMjV9XQ=="
                                        marker-end="url(#mmd-svg-4_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M269.393,288.927L280.56,303.025C291.728,317.123,314.063,345.32,325.231,365.334C336.398,385.349,336.398,397.182,336.398,403.099L336.398,409.016"
                                        id="L_D4_Q1_D4_Q2_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D4_Q1_D4_Q2_0"
                                        data-points="W3sieCI6MjY5LjM5Mjg4ODUzMzU0NzkzLCJ5IjoyODguOTI3NDIzOTY2NDUyMDd9LHsieCI6MzM2LjM5ODQzNzUsInkiOjM3My41MTU2MjV9LHsieCI6MzM2LjM5ODQzNzUsInkiOjQxMy4wMTU2MjV9XQ=="
                                        marker-end="url(#mmd-svg-4_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M275.039,627.672L261.582,644.482C248.125,661.291,221.211,694.911,191.974,738.398C162.738,781.884,131.178,835.236,115.399,861.912L99.619,888.588"
                                        id="L_D4_Q2_D4_Y_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D4_Q2_D4_Y_0"
                                        data-points="W3sieCI6Mjc1LjAzODc2NzQ1NDQ3MzI2LCJ5Ijo2MjcuNjcxNTc5OTU0NDczM30seyJ4IjoxOTQuMjk2ODc1LCJ5Ijo3MjguNTMxMjV9LHsieCI6OTcuNTgyNzQyNDE0MjQ4MDIsInkiOjg5Mi4wMzEyNX1d"
                                        marker-end="url(#mmd-svg-4_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M356.355,669.075L358.03,678.984C359.705,688.893,363.056,708.712,364.731,724.538C366.406,740.365,366.406,752.198,366.406,758.115L366.406,764.031"
                                        id="L_D4_Q2_D4_Q3_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D4_Q2_D4_Q3_0"
                                        data-points="W3sieCI6MzU2LjM1NTA2NzU2NTk3NzcsInkiOjY2OS4wNzQ2MTk5MzQwMjIzfSx7IngiOjM2Ni40MDYyNSwieSI6NzI4LjUzMTI1fSx7IngiOjM2Ni40MDYyNSwieSI6NzY4LjAzMTI1fV0="
                                        marker-end="url(#mmd-svg-4_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M299.641,1001.266L285.435,1018.977C271.228,1036.688,242.815,1072.11,228.609,1095.737C214.402,1119.365,214.402,1131.198,214.402,1137.115L214.402,1143.031"
                                        id="L_D4_Q3_D4_N1_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D4_Q3_D4_N1_0"
                                        data-points="W3sieCI6Mjk5LjY0MTAyMjY2MjI4MTk2LCJ5IjoxMDAxLjI2NjAyMjY2MjI4Mn0seyJ4IjoyMTQuNDAyMzQzNzUsInkiOjExMDcuNTMxMjV9LHsieCI6MjE0LjQwMjM0Mzc1LCJ5IjoxMTQ3LjAzMTI1fV0="
                                        marker-end="url(#mmd-svg-4_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M433.171,1001.266L447.378,1018.977C461.584,1036.688,489.997,1072.11,504.204,1097.737C518.41,1123.365,518.41,1139.198,518.41,1147.115L518.41,1155.031"
                                        id="L_D4_Q3_D4_N2_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D4_Q3_D4_N2_0"
                                        data-points="W3sieCI6NDMzLjE3MTQ3NzMzNzcxODA0LCJ5IjoxMDAxLjI2NjAyMjY2MjI4Mn0seyJ4Ijo1MTguNDEwMTU2MjUsInkiOjExMDcuNTMxMjV9LHsieCI6NTE4LjQxMDE1NjI1LCJ5IjoxMTU5LjAzMTI1fV0="
                                        marker-end="url(#mmd-svg-4_flowchart-v2-pointEnd)"
                                    ></path>
                                </g>
                                <g class="edgeLabels">
                                    <g class="edgeLabel">
                                        <g
                                            class="label"
                                            data-id="L_D4_S_D4_Q1_0"
                                            transform="translate(0, 0)"
                                        >
                                            <foreignObject width="0" height="0"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"></span></div
                                            ></foreignObject>
                                        </g>
                                    </g>
                                    <g
                                        class="edgeLabel"
                                        transform="translate(64.19921875, 551.0234375)"
                                    >
                                        <g
                                            class="label"
                                            data-id="L_D4_Q1_D4_Y_0"
                                            transform="translate(-16.0078125, -12)"
                                        >
                                            <foreignObject width="32.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"><p>はい</p></span>
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="edgeLabel"
                                        transform="translate(336.3984375, 373.515625)"
                                    >
                                        <g
                                            class="label"
                                            data-id="L_D4_Q1_D4_Q2_0"
                                            transform="translate(-24.0078125, -12)"
                                        >
                                            <foreignObject width="48.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"><p>いいえ</p></span>
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="edgeLabel"
                                        transform="translate(178.82835, 769.68156)"
                                    >
                                        <g
                                            class="label"
                                            data-id="L_D4_Q2_D4_Y_0"
                                            transform="translate(-16.0078125, -12)"
                                        >
                                            <foreignObject width="32.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"><p>はい</p></span>
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="edgeLabel"
                                        transform="translate(366.40625, 728.53125)"
                                    >
                                        <g
                                            class="label"
                                            data-id="L_D4_Q2_D4_Q3_0"
                                            transform="translate(-24.0078125, -12)"
                                        >
                                            <foreignObject width="48.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"><p>いいえ</p></span>
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="edgeLabel"
                                        transform="translate(214.40234375, 1107.53125)"
                                    >
                                        <g
                                            class="label"
                                            data-id="L_D4_Q3_D4_N1_0"
                                            transform="translate(-16.0078125, -12)"
                                        >
                                            <foreignObject width="32.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"><p>はい</p></span>
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="edgeLabel"
                                        transform="translate(518.41015625, 1107.53125)"
                                    >
                                        <g
                                            class="label"
                                            data-id="L_D4_Q3_D4_N2_0"
                                            transform="translate(-24.0078125, -12)"
                                        >
                                            <foreignObject width="48.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"><p>いいえ</p></span>
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                </g>
                                <g class="nodes">
                                    <g
                                        class="node default"
                                        id="flowchart-D4_S-0"
                                        transform="translate(224.3046875, 49)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-100.0078125"
                                            y="-26"
                                            width="200.015625"
                                            height="52"
                                        ></rect>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-72.0078125, -12)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="144.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>ソフトウェアがある</p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D4_Q1-1"
                                        transform="translate(224.3046875, 232.0078125)"
                                    >
                                        <polygon
                                            points="102.0078125,0 204.015625,-102.0078125 102.0078125,-204.015625 0,-102.0078125"
                                            class="label-container"
                                            transform="translate(-101.5078125, 102.0078125)"
                                        ></polygon>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-64.0078125, -24)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="128.015625" height="48"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>
                                                            医療機器そのもの<br />（SaMD）か？
                                                        </p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D4_Y-3"
                                        transform="translate(82.203125, 918.03125)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-74.203125"
                                            y="-26"
                                            width="148.40625"
                                            height="52"
                                        ></rect>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-46.203125, -12)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="92.40625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>62304の対象</p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D4_Q2-5"
                                        transform="translate(336.3984375, 551.0234375)"
                                    >
                                        <polygon
                                            points="138.0078125,0 276.015625,-138.0078125 138.0078125,-276.015625 0,-138.0078125"
                                            class="label-container"
                                            transform="translate(-137.5078125, 138.0078125)"
                                        ></polygon>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-88.0078125, -36)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="176.015625" height="72"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>
                                                            医療機器に組み込まれる<br />または不可欠な一部<br />（SiMD）か？
                                                        </p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D4_Q3-9"
                                        transform="translate(366.40625, 918.03125)"
                                    >
                                        <polygon
                                            points="150,0 300,-150 150,-300 0,-150"
                                            class="label-container"
                                            transform="translate(-149.5, 150)"
                                        ></polygon>
                                        <g class="label" style="" transform="translate(-100, -36)">
                                            <rect></rect>
                                            <foreignObject width="200" height="72"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table;
                                                        white-space: break-spaces;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                        width: 200px;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>
                                                            医療機器の製造や<br />品質システムの支援ツールか？
                                                        </p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D4_N1-11"
                                        transform="translate(214.40234375, 1197.03125)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-128"
                                            y="-50"
                                            width="256"
                                            height="100"
                                        ></rect>
                                        <g class="label" style="" transform="translate(-100, -36)">
                                            <rect></rect>
                                            <foreignObject width="200" height="72"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table;
                                                        white-space: break-spaces;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                        width: 200px;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>
                                                            62304の直接の対象外<br />ただしツールバリデーション等は別途検討
                                                        </p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D4_N2-13"
                                        transform="translate(518.41015625, 1197.03125)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-116.0078125"
                                            y="-38"
                                            width="232.015625"
                                            height="76"
                                        ></rect>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-88.0078125, -24)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="176.015625" height="48"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>
                                                            医療機器ではない可能性<br />規制上の位置づけを確認
                                                        </p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                </g>
                            </g>
                        </g>
                    </svg>
                </div>
                <div class="table-scroll">
                    <table>
                        <thead>
                            <tr class="header">
                                <th>区分</th>
                                <th>例</th>
                                <th>62304</th>
                            </tr>
                        </thead>
                        <tbody>
                            <tr class="odd">
                                <td>SaMD（ソフトウェア単体の医療機器）</td>
                                <td>
                                    画像診断支援プログラム、血糖値管理アプリ（医療機器該当の場合）
                                </td>
                                <td>対象</td>
                            </tr>
                            <tr class="even">
                                <td>SiMD（組込みソフトウェア）</td>
                                <td>輸液ポンプの制御ソフト、人工呼吸器のファームウェア</td>
                                <td>対象</td>
                            </tr>
                            <tr class="odd">
                                <td>製造・品質支援ツール</td>
                                <td>社内のテスト自動化ツール、構成管理ツール</td>
                                <td>直接の対象外（ただし品質システム側で管理）</td>
                            </tr>
                            <tr class="even">
                                <td>医療機器でない一般ソフト</td>
                                <td>一般的な業務システム</td>
                                <td>対象外（医療機器でなければ）</td>
                            </tr>
                        </tbody>
                    </table>
                </div>
                <aside class="callout callout-tip">
                    <div class="callout-icon">💡</div>
                    <div class="callout-body">
                        <p>
                            「医療機器に該当するかどうか」は規制側（薬機法、FDA、EU
                            MDRなど）の判断です。62304自体は<strong>該当を判定しません</strong>。
                        </p>
                    </div>
                </aside>
                <h3 id="sec-12">1.2 スコープの限界</h3>
                <p>
                    規格は、<strong>機器のバリデーションと最終リリース</strong>を扱いません。ソフトウェアのみで成り立つ医療機器であっても同じです。これらは別の枠組み（ISO
                    13485の設計開発、各国規制）で対応します。
                </p>

                <h2 id="sec-13">Step 2：ソフトウェア安全クラスを決める</h2>
                <h3 id="sec-14">2.1 3つのクラス</h3>
                <p>
                    62304は、ソフトウェアが引き起こしうる<strong>危害の重大性</strong>に応じて、3クラスに分類します。
                </p>
                <div class="table-scroll">
                    <table>
                        <thead>
                            <tr class="header">
                                <th>クラス</th>
                                <th>定義（概要）</th>
                                <th>例</th>
                                <th>必要な厳格さ</th>
                            </tr>
                        </thead>
                        <tbody>
                            <tr class="odd">
                                <td><strong>A</strong></td>
                                <td>
                                    ソフトウェアが危険状態に<strong>寄与しない</strong>、または寄与しても<strong
                                        >ソフトウェア外のリスクコントロール手段を考慮した後のリスクが許容可能</strong
                                    >
                                </td>
                                <td>管理業務系、データのログ記録</td>
                                <td>低</td>
                            </tr>
                            <tr class="even">
                                <td><strong>B</strong></td>
                                <td><strong>重大ではない傷害</strong>の可能性がある</td>
                                <td>患者モニタのアラーム関連、一部の画像診断支援</td>
                                <td>中</td>
                            </tr>
                            <tr class="odd">
                                <td><strong>C</strong></td>
                                <td><strong>死亡または重大な傷害</strong>の可能性がある</td>
                                <td>輸液ポンプの投与量制御、放射線治療の制御</td>
                                <td>高</td>
                            </tr>
                        </tbody>
                    </table>
                </div>
                <h3 id="sec-15">2.2 判定フロー</h3>
                <div class="mermaid-diagram" id="mmd-5" role="img">
                    <svg
                        id="mmd-svg-5"
                        width="522.11328125"
                        xmlns="http://www.w3.org/2000/svg"
                        class="flowchart"
                        height="1272.03125"
                        viewBox="0 15 522.11328125 1272.03125"
                        role="graphics-document document"
                        aria-roledescription="flowchart-v2"
                    >
                        <style>
                            #mmd-svg-5 {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 16px;
                                fill: #e6edf7;
                            }
                            @keyframes edge-animation-frame {
                                from {
                                    stroke-dashoffset: 0;
                                }
                            }
                            @keyframes dash {
                                to {
                                    stroke-dashoffset: 0;
                                }
                            }
                            #mmd-svg-5 .edge-animation-slow {
                                stroke-dasharray: 9, 5 !important;
                                stroke-dashoffset: 900;
                                animation: dash 50s linear infinite;
                                stroke-linecap: round;
                            }
                            #mmd-svg-5 .edge-animation-fast {
                                stroke-dasharray: 9, 5 !important;
                                stroke-dashoffset: 900;
                                animation: dash 20s linear infinite;
                                stroke-linecap: round;
                            }
                            #mmd-svg-5 .error-icon {
                                fill: #0d1b2e;
                            }
                            #mmd-svg-5 .error-text {
                                fill: #e6edf7;
                                stroke: #e6edf7;
                            }
                            #mmd-svg-5 .edge-thickness-normal {
                                stroke-width: 1px;
                            }
                            #mmd-svg-5 .edge-thickness-thick {
                                stroke-width: 3.5px;
                            }
                            #mmd-svg-5 .edge-pattern-solid {
                                stroke-dasharray: 0;
                            }
                            #mmd-svg-5 .edge-thickness-invisible {
                                stroke-width: 0;
                                fill: none;
                            }
                            #mmd-svg-5 .edge-pattern-dashed {
                                stroke-dasharray: 3;
                            }
                            #mmd-svg-5 .edge-pattern-dotted {
                                stroke-dasharray: 2;
                            }
                            #mmd-svg-5 .marker {
                                fill: #8aa4d6;
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-5 .marker.cross {
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-5 svg {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 16px;
                            }
                            #mmd-svg-5 p {
                                margin: 0;
                            }
                            #mmd-svg-5 .label {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                color: #e6edf7;
                            }
                            #mmd-svg-5 .cluster-label text {
                                fill: #e6edf7;
                            }
                            #mmd-svg-5 .cluster-label span {
                                color: #e6edf7;
                            }
                            #mmd-svg-5 .cluster-label span p {
                                background-color: transparent;
                            }
                            #mmd-svg-5 .label text,
                            #mmd-svg-5 span {
                                fill: #e6edf7;
                                color: #e6edf7;
                            }
                            #mmd-svg-5 .node rect,
                            #mmd-svg-5 .node circle,
                            #mmd-svg-5 .node ellipse,
                            #mmd-svg-5 .node polygon,
                            #mmd-svg-5 .node path {
                                fill: #13253f;
                                stroke: #7c9eff;
                                stroke-width: 1px;
                            }
                            #mmd-svg-5 .rough-node .label text,
                            #mmd-svg-5 .node .label text,
                            #mmd-svg-5 .image-shape .label,
                            #mmd-svg-5 .icon-shape .label {
                                text-anchor: middle;
                            }
                            #mmd-svg-5 .node .katex path {
                                fill: #000;
                                stroke: #000;
                                stroke-width: 1px;
                            }
                            #mmd-svg-5 .rough-node .label,
                            #mmd-svg-5 .node .label,
                            #mmd-svg-5 .image-shape .label,
                            #mmd-svg-5 .icon-shape .label {
                                text-align: center;
                            }
                            #mmd-svg-5 .node.clickable {
                                cursor: pointer;
                            }
                            #mmd-svg-5 .root .anchor path {
                                fill: #8aa4d6 !important;
                                stroke-width: 0;
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-5 .arrowheadPath {
                                fill: #f8eee1;
                            }
                            #mmd-svg-5 .edgePath .path {
                                stroke: #8aa4d6;
                                stroke-width: 2px;
                            }
                            #mmd-svg-5 .flowchart-link {
                                stroke: #8aa4d6;
                                fill: none;
                            }
                            #mmd-svg-5 .edgeLabel {
                                background-color: #0b1a2d;
                                text-align: center;
                            }
                            #mmd-svg-5 .edgeLabel p {
                                background-color: #0b1a2d;
                            }
                            #mmd-svg-5 .edgeLabel rect {
                                opacity: 0.5;
                                background-color: #0b1a2d;
                                fill: #0b1a2d;
                            }
                            #mmd-svg-5 .labelBkg {
                                background-color: rgba(11, 26, 45, 0.5);
                            }
                            #mmd-svg-5 .cluster rect {
                                fill: #0b1a2d;
                                stroke: #3b5280;
                                stroke-width: 1px;
                            }
                            #mmd-svg-5 .cluster text {
                                fill: #e6edf7;
                            }
                            #mmd-svg-5 .cluster span {
                                color: #e6edf7;
                            }
                            #mmd-svg-5 div.mermaidTooltip {
                                position: absolute;
                                text-align: center;
                                max-width: 200px;
                                padding: 2px;
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 12px;
                                background: #0d1b2e;
                                border: 1px solid #3b5280;
                                border-radius: 2px;
                                pointer-events: none;
                                z-index: 100;
                            }
                            #mmd-svg-5 .flowchartTitleText {
                                text-anchor: middle;
                                font-size: 18px;
                                fill: #e6edf7;
                            }
                            #mmd-svg-5 rect.text {
                                fill: none;
                                stroke-width: 0;
                            }
                            #mmd-svg-5 .icon-shape,
                            #mmd-svg-5 .image-shape {
                                background-color: #0b1a2d;
                                text-align: center;
                            }
                            #mmd-svg-5 .icon-shape p,
                            #mmd-svg-5 .image-shape p {
                                background-color: #0b1a2d;
                                padding: 2px;
                            }
                            #mmd-svg-5 .icon-shape rect,
                            #mmd-svg-5 .image-shape rect {
                                opacity: 0.5;
                                background-color: #0b1a2d;
                                fill: #0b1a2d;
                            }
                            #mmd-svg-5 .label-icon {
                                display: inline-block;
                                height: 1em;
                                overflow: visible;
                                vertical-align: -0.125em;
                            }
                            #mmd-svg-5 .node .label-icon path {
                                fill: currentColor;
                                stroke: revert;
                                stroke-width: revert;
                            }
                            #mmd-svg-5 :root {
                                --mermaid-font-family:
                                    'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            }
                        </style>
                        <g>
                            <marker
                                id="mmd-svg-5_flowchart-v2-pointEnd"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="5"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="8"
                                markerHeight="8"
                                orient="auto"
                            >
                                <path
                                    d="M 0 0 L 10 5 L 0 10 z"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-5_flowchart-v2-pointStart"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="4.5"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="8"
                                markerHeight="8"
                                orient="auto"
                            >
                                <path
                                    d="M 0 5 L 10 10 L 10 0 z"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-5_flowchart-v2-circleEnd"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="11"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <circle
                                    cx="5"
                                    cy="5"
                                    r="5"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></circle>
                            </marker>
                            <marker
                                id="mmd-svg-5_flowchart-v2-circleStart"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="-1"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <circle
                                    cx="5"
                                    cy="5"
                                    r="5"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></circle>
                            </marker>
                            <marker
                                id="mmd-svg-5_flowchart-v2-crossEnd"
                                class="marker cross flowchart-v2"
                                viewBox="0 0 11 11"
                                refX="12"
                                refY="5.2"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <path
                                    d="M 1,1 l 9,9 M 10,1 l -9,9"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 2; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-5_flowchart-v2-crossStart"
                                class="marker cross flowchart-v2"
                                viewBox="0 0 11 11"
                                refX="-1"
                                refY="5.2"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <path
                                    d="M 1,1 l 9,9 M 10,1 l -9,9"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 2; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <g class="root">
                                <g class="clusters"></g>
                                <g class="edgePaths">
                                    <path
                                        d="M172.07,99L172.07,103.583C172.07,108.167,172.07,117.333,172.07,125.833C172.07,134.333,172.07,142.167,172.07,146.083L172.07,150"
                                        id="L_D5_S_D5_Q1_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D5_S_D5_Q1_0"
                                        data-points="W3sieCI6MTcyLjA3MDMxMjUsInkiOjk5fSx7IngiOjE3Mi4wNzAzMTI1LCJ5IjoxMjYuNX0seyJ4IjoxNzIuMDcwMzEyNSwieSI6MTU0fV0="
                                        marker-end="url(#mmd-svg-5_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M113.832,363.777L101.311,380.067C88.79,396.357,63.749,428.936,51.228,482.809C38.707,536.682,38.707,611.849,38.707,687.016C38.707,762.182,38.707,837.349,42.098,892.862C45.488,948.375,52.27,984.234,55.66,1002.164L59.051,1020.093"
                                        id="L_D5_Q1_D5_A_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D5_Q1_D5_A_0"
                                        data-points="W3sieCI6MTEzLjgzMTc4MTg4NTI3MDk0LCJ5IjozNjMuNzc3MDk0Mzg1MjcwOTd9LHsieCI6MzguNzA3MDMxMjUsInkiOjQ2MS41MTU2MjV9LHsieCI6MzguNzA3MDMxMjUsInkiOjY4Ny4wMTU2MjV9LHsieCI6MzguNzA3MDMxMjUsInkiOjkxMi41MTU2MjV9LHsieCI6NTkuNzk0MTE0NTkyMjEwNjcsInkiOjEwMjQuMDIzNDM3NX1d"
                                        marker-end="url(#mmd-svg-5_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M228.187,365.899L239.668,381.835C251.149,397.771,274.112,429.643,285.593,451.496C297.074,473.349,297.074,485.182,297.074,491.099L297.074,497.016"
                                        id="L_D5_Q1_D5_Q2_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D5_Q1_D5_Q2_0"
                                        data-points="W3sieCI6MjI4LjE4NzAzNzUwMDQ5MDcsInkiOjM2NS44OTg4OTk5OTk1MDkzfSx7IngiOjI5Ny4wNzQyMTg3NSwieSI6NDYxLjUxNTYyNX0seyJ4IjoyOTcuMDc0MjE4NzUsInkiOjUwMS4wMTU2MjV9XQ=="
                                        marker-end="url(#mmd-svg-5_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M237.082,813.024L229.188,829.606C221.293,846.188,205.504,879.352,181.163,914.025C156.822,948.698,123.93,984.881,107.484,1002.972L91.037,1021.064"
                                        id="L_D5_Q2_D5_A_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D5_Q2_D5_A_0"
                                        data-points="W3sieCI6MjM3LjA4MjM4NjYxMzY4MTE3LCJ5Ijo4MTMuMDIzNzkyODYzNjgxMX0seyJ4IjoxODkuNzE0ODQzNzUsInkiOjkxMi41MTU2MjV9LHsieCI6ODguMzQ2Njk2ODMxODU2MTUsInkiOjEwMjQuMDIzNDM3NX1d"
                                        marker-end="url(#mmd-svg-5_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M330.835,839.255L333.543,851.465C336.251,863.675,341.666,888.095,344.374,906.222C347.082,924.349,347.082,936.182,347.082,942.099L347.082,948.016"
                                        id="L_D5_Q2_D5_Q3_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D5_Q2_D5_Q3_0"
                                        data-points="W3sieCI6MzMwLjgzNTM0MTY3NjQxNDMsInkiOjgzOS4yNTQ1MDIwNzM1ODU3fSx7IngiOjM0Ny4wODIwMzEyNSwieSI6OTEyLjUxNTYyNX0seyJ4IjozNDcuMDgyMDMxMjUsInkiOjk1Mi4wMTU2MjV9XQ=="
                                        marker-end="url(#mmd-svg-5_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M309.096,1110.046L300.923,1122.96C292.75,1135.874,276.405,1161.703,268.232,1180.534C260.059,1199.365,260.059,1211.198,260.059,1217.115L260.059,1223.031"
                                        id="L_D5_Q3_D5_B_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D5_Q3_D5_B_0"
                                        data-points="W3sieCI6MzA5LjA5NjMzMTA2MDgwMzgsInkiOjExMTAuMDQ1NTQ5ODEwODAzOH0seyJ4IjoyNjAuMDU4NTkzNzUsInkiOjExODcuNTMxMjV9LHsieCI6MjYwLjA1ODU5Mzc1LCJ5IjoxMjI3LjAzMTI1fV0="
                                        marker-end="url(#mmd-svg-5_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M385.068,1110.046L393.241,1122.96C401.414,1135.874,417.76,1161.703,425.933,1180.534C434.105,1199.365,434.105,1211.198,434.105,1217.115L434.105,1223.031"
                                        id="L_D5_Q3_D5_C_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D5_Q3_D5_C_0"
                                        data-points="W3sieCI6Mzg1LjA2NzczMTQzOTE5NjIsInkiOjExMTAuMDQ1NTQ5ODEwODAzOH0seyJ4Ijo0MzQuMTA1NDY4NzUsInkiOjExODcuNTMxMjV9LHsieCI6NDM0LjEwNTQ2ODc1LCJ5IjoxMjI3LjAzMTI1fV0="
                                        marker-end="url(#mmd-svg-5_flowchart-v2-pointEnd)"
                                    ></path>
                                </g>
                                <g class="edgeLabels">
                                    <g class="edgeLabel">
                                        <g
                                            class="label"
                                            data-id="L_D5_S_D5_Q1_0"
                                            transform="translate(0, 0)"
                                        >
                                            <foreignObject width="0" height="0"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"></span></div
                                            ></foreignObject>
                                        </g>
                                    </g>
                                    <g
                                        class="edgeLabel"
                                        transform="translate(38.70703125, 687.015625)"
                                    >
                                        <g
                                            class="label"
                                            data-id="L_D5_Q1_D5_A_0"
                                            transform="translate(-24.0078125, -12)"
                                        >
                                            <foreignObject width="48.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"><p>いいえ</p></span>
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="edgeLabel"
                                        transform="translate(297.07421875, 461.515625)"
                                    >
                                        <g
                                            class="label"
                                            data-id="L_D5_Q1_D5_Q2_0"
                                            transform="translate(-16.0078125, -12)"
                                        >
                                            <foreignObject width="32.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"><p>はい</p></span>
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="edgeLabel"
                                        transform="translate(176.09188, 942.50127)"
                                    >
                                        <g
                                            class="label"
                                            data-id="L_D5_Q2_D5_A_0"
                                            transform="translate(-32.0078125, -12)"
                                        >
                                            <foreignObject width="64.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"><p>許容可能</p></span>
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="edgeLabel"
                                        transform="translate(347.08203125, 912.515625)"
                                    >
                                        <g
                                            class="label"
                                            data-id="L_D5_Q2_D5_Q3_0"
                                            transform="translate(-48.0078125, -12)"
                                        >
                                            <foreignObject width="96.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"
                                                        ><p>許容できない</p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="edgeLabel"
                                        transform="translate(260.05859375, 1187.53125)"
                                    >
                                        <g
                                            class="label"
                                            data-id="L_D5_Q3_D5_B_0"
                                            transform="translate(-56.0078125, -12)"
                                        >
                                            <foreignObject width="112.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"
                                                        ><p>重大でない傷害</p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="edgeLabel"
                                        transform="translate(434.10546875, 1187.53125)"
                                    >
                                        <g
                                            class="label"
                                            data-id="L_D5_Q3_D5_C_0"
                                            transform="translate(-80.0078125, -12)"
                                        >
                                            <foreignObject width="160.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"
                                                        ><p>死亡または重大な傷害</p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                </g>
                                <g class="nodes">
                                    <g
                                        class="node default"
                                        id="flowchart-D5_S-0"
                                        transform="translate(172.0703125, 61)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-128"
                                            y="-38"
                                            width="256"
                                            height="76"
                                        ></rect>
                                        <g class="label" style="" transform="translate(-100, -24)">
                                            <rect></rect>
                                            <foreignObject width="200" height="48"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table;
                                                        white-space: break-spaces;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                        width: 200px;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>ソフトウェアシステムを分析する</p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D5_Q1-1"
                                        transform="translate(172.0703125, 288.0078125)"
                                    >
                                        <polygon
                                            points="134.0078125,0 268.015625,-134.0078125 134.0078125,-268.015625 0,-134.0078125"
                                            class="label-container"
                                            transform="translate(-133.5078125, 134.0078125)"
                                        ></polygon>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-96.0078125, -24)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="192.015625" height="48"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>
                                                            ソフトウェアが危険状態に<br />寄与しうるか？
                                                        </p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D5_A-3"
                                        transform="translate(64.7109375, 1050.0234375)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-56.7109375"
                                            y="-26"
                                            width="113.421875"
                                            height="52"
                                        ></rect>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-28.7109375, -12)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="57.421875" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"><p>クラスA</p></span>
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D5_Q2-5"
                                        transform="translate(297.07421875, 687.015625)"
                                    >
                                        <polygon
                                            points="186,0 372,-186 186,-372 0,-186"
                                            class="label-container"
                                            transform="translate(-185.5, 186)"
                                        ></polygon>
                                        <g class="label" style="" transform="translate(-100, -72)">
                                            <rect></rect>
                                            <foreignObject width="200" height="144"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table;
                                                        white-space: break-spaces;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                        width: 200px;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>
                                                            ソフトウェア外のリスクコントロール手段<br />（例：ハードウェアのインターロック）を<br />考慮した後のリスクは許容可能か？
                                                        </p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D5_Q3-9"
                                        transform="translate(347.08203125, 1050.0234375)"
                                    >
                                        <polygon
                                            points="98.0078125,0 196.015625,-98.0078125 98.0078125,-196.015625 0,-98.0078125"
                                            class="label-container"
                                            transform="translate(-97.5078125, 98.0078125)"
                                        ></polygon>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-72.0078125, -12)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="144.015625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"
                                                        ><p>起こりうる危害は？</p></span
                                                    >
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D5_B-11"
                                        transform="translate(260.05859375, 1253.03125)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-57.1015625"
                                            y="-26"
                                            width="114.203125"
                                            height="52"
                                        ></rect>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-29.1015625, -12)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="58.203125" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"><p>クラスB</p></span>
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                    <g
                                        class="node default"
                                        id="flowchart-D5_C-13"
                                        transform="translate(434.10546875, 1253.03125)"
                                    >
                                        <rect
                                            class="basic label-container"
                                            style=""
                                            x="-56.9453125"
                                            y="-26"
                                            width="113.890625"
                                            height="52"
                                        ></rect>
                                        <g
                                            class="label"
                                            style=""
                                            transform="translate(-28.9453125, -12)"
                                        >
                                            <rect></rect>
                                            <foreignObject width="57.890625" height="24"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="nodeLabel"><p>クラスC</p></span>
                                                </div></foreignObject
                                            >
                                        </g>
                                    </g>
                                </g>
                            </g>
                        </g>
                    </svg>
                </div>
                <h3 id="sec-16">2.3 判定のコツ</h3>
                <div class="table-scroll">
                    <table>
                        <thead>
                            <tr class="header">
                                <th>ポイント</th>
                                <th>説明</th>
                            </tr>
                        </thead>
                        <tbody>
                            <tr class="odd">
                                <td>確率ではなく重大性で決める</td>
                                <td>
                                    不具合の発生確率は安全クラス判定に使わない。Johner
                                    Instituteの解説でも、確率は判定を決めないとされている
                                </td>
                            </tr>
                            <tr class="even">
                                <td>ソフトウェア外の対策は考慮できる</td>
                                <td>
                                    ハードウェアでの保護機構など、ソフトウェアの外にあるリスクコントロール手段によってクラスを下げることは認められる。<strong
                                        >ソフトウェア内の対策だけではクラスは下がらない</strong
                                    >
                                </td>
                            </tr>
                            <tr class="odd">
                                <td>クラスはシステム単位が基本</td>
                                <td>
                                    分割して別クラスにするには、ソフトウェアアイテムの<strong>セグリゲーション</strong>を文書化して正当化する必要がある
                                </td>
                            </tr>
                            <tr class="even">
                                <td>迷ったらC</td>
                                <td>
                                    高クラスの要求を満たす作り方にしておけば、後でクラスが変わっても手戻りが小さい。Johner
                                    Instituteもクラス C 相当の文書化に合わせる運用を推奨している
                                </td>
                            </tr>
                        </tbody>
                    </table>
                </div>
                <h3 id="sec-17">2.4 セグリゲーション（分離）の考え方</h3>
                <div class="mermaid-diagram" id="mmd-6" role="img">
                    <svg
                        id="mmd-svg-6"
                        width="334.90625"
                        xmlns="http://www.w3.org/2000/svg"
                        class="flowchart"
                        height="406"
                        viewBox="0 15 334.90625 406"
                        role="graphics-document document"
                        aria-roledescription="flowchart-v2"
                    >
                        <style>
                            #mmd-svg-6 {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 16px;
                                fill: #e6edf7;
                            }
                            @keyframes edge-animation-frame {
                                from {
                                    stroke-dashoffset: 0;
                                }
                            }
                            @keyframes dash {
                                to {
                                    stroke-dashoffset: 0;
                                }
                            }
                            #mmd-svg-6 .edge-animation-slow {
                                stroke-dasharray: 9, 5 !important;
                                stroke-dashoffset: 900;
                                animation: dash 50s linear infinite;
                                stroke-linecap: round;
                            }
                            #mmd-svg-6 .edge-animation-fast {
                                stroke-dasharray: 9, 5 !important;
                                stroke-dashoffset: 900;
                                animation: dash 20s linear infinite;
                                stroke-linecap: round;
                            }
                            #mmd-svg-6 .error-icon {
                                fill: #0d1b2e;
                            }
                            #mmd-svg-6 .error-text {
                                fill: #e6edf7;
                                stroke: #e6edf7;
                            }
                            #mmd-svg-6 .edge-thickness-normal {
                                stroke-width: 1px;
                            }
                            #mmd-svg-6 .edge-thickness-thick {
                                stroke-width: 3.5px;
                            }
                            #mmd-svg-6 .edge-pattern-solid {
                                stroke-dasharray: 0;
                            }
                            #mmd-svg-6 .edge-thickness-invisible {
                                stroke-width: 0;
                                fill: none;
                            }
                            #mmd-svg-6 .edge-pattern-dashed {
                                stroke-dasharray: 3;
                            }
                            #mmd-svg-6 .edge-pattern-dotted {
                                stroke-dasharray: 2;
                            }
                            #mmd-svg-6 .marker {
                                fill: #8aa4d6;
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-6 .marker.cross {
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-6 svg {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 16px;
                            }
                            #mmd-svg-6 p {
                                margin: 0;
                            }
                            #mmd-svg-6 .label {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                color: #e6edf7;
                            }
                            #mmd-svg-6 .cluster-label text {
                                fill: #e6edf7;
                            }
                            #mmd-svg-6 .cluster-label span {
                                color: #e6edf7;
                            }
                            #mmd-svg-6 .cluster-label span p {
                                background-color: transparent;
                            }
                            #mmd-svg-6 .label text,
                            #mmd-svg-6 span {
                                fill: #e6edf7;
                                color: #e6edf7;
                            }
                            #mmd-svg-6 .node rect,
                            #mmd-svg-6 .node circle,
                            #mmd-svg-6 .node ellipse,
                            #mmd-svg-6 .node polygon,
                            #mmd-svg-6 .node path {
                                fill: #13253f;
                                stroke: #7c9eff;
                                stroke-width: 1px;
                            }
                            #mmd-svg-6 .rough-node .label text,
                            #mmd-svg-6 .node .label text,
                            #mmd-svg-6 .image-shape .label,
                            #mmd-svg-6 .icon-shape .label {
                                text-anchor: middle;
                            }
                            #mmd-svg-6 .node .katex path {
                                fill: #000;
                                stroke: #000;
                                stroke-width: 1px;
                            }
                            #mmd-svg-6 .rough-node .label,
                            #mmd-svg-6 .node .label,
                            #mmd-svg-6 .image-shape .label,
                            #mmd-svg-6 .icon-shape .label {
                                text-align: center;
                            }
                            #mmd-svg-6 .node.clickable {
                                cursor: pointer;
                            }
                            #mmd-svg-6 .root .anchor path {
                                fill: #8aa4d6 !important;
                                stroke-width: 0;
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-6 .arrowheadPath {
                                fill: #f8eee1;
                            }
                            #mmd-svg-6 .edgePath .path {
                                stroke: #8aa4d6;
                                stroke-width: 2px;
                            }
                            #mmd-svg-6 .flowchart-link {
                                stroke: #8aa4d6;
                                fill: none;
                            }
                            #mmd-svg-6 .edgeLabel {
                                background-color: #0b1a2d;
                                text-align: center;
                            }
                            #mmd-svg-6 .edgeLabel p {
                                background-color: #0b1a2d;
                            }
                            #mmd-svg-6 .edgeLabel rect {
                                opacity: 0.5;
                                background-color: #0b1a2d;
                                fill: #0b1a2d;
                            }
                            #mmd-svg-6 .labelBkg {
                                background-color: rgba(11, 26, 45, 0.5);
                            }
                            #mmd-svg-6 .cluster rect {
                                fill: #0b1a2d;
                                stroke: #3b5280;
                                stroke-width: 1px;
                            }
                            #mmd-svg-6 .cluster text {
                                fill: #e6edf7;
                            }
                            #mmd-svg-6 .cluster span {
                                color: #e6edf7;
                            }
                            #mmd-svg-6 div.mermaidTooltip {
                                position: absolute;
                                text-align: center;
                                max-width: 200px;
                                padding: 2px;
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 12px;
                                background: #0d1b2e;
                                border: 1px solid #3b5280;
                                border-radius: 2px;
                                pointer-events: none;
                                z-index: 100;
                            }
                            #mmd-svg-6 .flowchartTitleText {
                                text-anchor: middle;
                                font-size: 18px;
                                fill: #e6edf7;
                            }
                            #mmd-svg-6 rect.text {
                                fill: none;
                                stroke-width: 0;
                            }
                            #mmd-svg-6 .icon-shape,
                            #mmd-svg-6 .image-shape {
                                background-color: #0b1a2d;
                                text-align: center;
                            }
                            #mmd-svg-6 .icon-shape p,
                            #mmd-svg-6 .image-shape p {
                                background-color: #0b1a2d;
                                padding: 2px;
                            }
                            #mmd-svg-6 .icon-shape rect,
                            #mmd-svg-6 .image-shape rect {
                                opacity: 0.5;
                                background-color: #0b1a2d;
                                fill: #0b1a2d;
                            }
                            #mmd-svg-6 .label-icon {
                                display: inline-block;
                                height: 1em;
                                overflow: visible;
                                vertical-align: -0.125em;
                            }
                            #mmd-svg-6 .node .label-icon path {
                                fill: currentColor;
                                stroke: revert;
                                stroke-width: revert;
                            }
                            #mmd-svg-6 :root {
                                --mermaid-font-family:
                                    'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            }
                        </style>
                        <g>
                            <marker
                                id="mmd-svg-6_flowchart-v2-pointEnd"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="5"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="8"
                                markerHeight="8"
                                orient="auto"
                            >
                                <path
                                    d="M 0 0 L 10 5 L 0 10 z"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-6_flowchart-v2-pointStart"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="4.5"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="8"
                                markerHeight="8"
                                orient="auto"
                            >
                                <path
                                    d="M 0 5 L 10 10 L 10 0 z"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-6_flowchart-v2-circleEnd"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="11"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <circle
                                    cx="5"
                                    cy="5"
                                    r="5"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></circle>
                            </marker>
                            <marker
                                id="mmd-svg-6_flowchart-v2-circleStart"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="-1"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <circle
                                    cx="5"
                                    cy="5"
                                    r="5"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></circle>
                            </marker>
                            <marker
                                id="mmd-svg-6_flowchart-v2-crossEnd"
                                class="marker cross flowchart-v2"
                                viewBox="0 0 11 11"
                                refX="12"
                                refY="5.2"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <path
                                    d="M 1,1 l 9,9 M 10,1 l -9,9"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 2; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-6_flowchart-v2-crossStart"
                                class="marker cross flowchart-v2"
                                viewBox="0 0 11 11"
                                refX="-1"
                                refY="5.2"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <path
                                    d="M 1,1 l 9,9 M 10,1 l -9,9"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 2; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <g class="root">
                                <g class="clusters"></g>
                                <g class="edgePaths"></g>
                                <g class="edgeLabels"></g>
                                <g class="nodes">
                                    <g class="root" transform="translate(0, 30)">
                                        <g class="clusters">
                                            <g class="cluster" id="D6_システム" data-look="classic">
                                                <rect
                                                    style=""
                                                    x="8"
                                                    y="-7"
                                                    width="318.90625"
                                                    height="390"
                                                ></rect>
                                                <g
                                                    class="cluster-label"
                                                    transform="translate(67.453125, 5)"
                                                >
                                                    <foreignObject width="200" height="48"
                                                        ><div
                                                            xmlns="http://www.w3.org/1999/xhtml"
                                                            style="
                                                                display: table;
                                                                white-space: break-spaces;
                                                                line-height: 1.5;
                                                                max-width: 200px;
                                                                text-align: center;
                                                                width: 200px;
                                                            "
                                                        >
                                                            <span class="nodeLabel"
                                                                ><p>
                                                                    ソフトウェアシステム：クラスC
                                                                </p></span
                                                            >
                                                        </div></foreignObject
                                                    >
                                                </g>
                                            </g>
                                        </g>
                                        <g class="edgePaths">
                                            <path
                                                d="M167.453,139L167.453,149.667C167.453,160.333,167.453,181.667,167.453,203C167.453,224.333,167.453,245.667,167.453,256.333L167.453,267"
                                                id="L_D6_X_D6_Y_0"
                                                class="edge-thickness-normal edge-pattern-dotted edge-thickness-normal edge-pattern-solid flowchart-link"
                                                style=""
                                                data-edge="true"
                                                data-et="edge"
                                                data-id="L_D6_X_D6_Y_0"
                                                data-points="W3sieCI6MTY3LjQ1MzEyNSwieSI6MTM5fSx7IngiOjE2Ny40NTMxMjUsInkiOjIwM30seyJ4IjoxNjcuNDUzMTI1LCJ5IjoyNjd9XQ=="
                                            ></path>
                                        </g>
                                        <g class="edgeLabels">
                                            <g
                                                class="edgeLabel"
                                                transform="translate(167.453125, 203)"
                                            >
                                                <g
                                                    class="label"
                                                    data-id="L_D6_X_D6_Y_0"
                                                    transform="translate(-100, -24)"
                                                >
                                                    <foreignObject width="200" height="48"
                                                        ><div
                                                            xmlns="http://www.w3.org/1999/xhtml"
                                                            class="labelBkg"
                                                            style="
                                                                display: table;
                                                                white-space: break-spaces;
                                                                line-height: 1.5;
                                                                max-width: 200px;
                                                                text-align: center;
                                                                width: 200px;
                                                            "
                                                        >
                                                            <span class="edgeLabel"
                                                                ><p>
                                                                    分離を設計・文書化して正当化
                                                                </p></span
                                                            >
                                                        </div></foreignObject
                                                    >
                                                </g>
                                            </g>
                                        </g>
                                        <g class="nodes">
                                            <g
                                                class="node default"
                                                id="flowchart-D6_X-0"
                                                transform="translate(167.453125, 101)"
                                            >
                                                <rect
                                                    class="basic label-container"
                                                    style=""
                                                    x="-111.7890625"
                                                    y="-38"
                                                    width="223.578125"
                                                    height="76"
                                                ></rect>
                                                <g
                                                    class="label"
                                                    style=""
                                                    transform="translate(-83.7890625, -24)"
                                                >
                                                    <rect></rect>
                                                    <foreignObject width="167.578125" height="48"
                                                        ><div
                                                            xmlns="http://www.w3.org/1999/xhtml"
                                                            style="
                                                                display: table-cell;
                                                                white-space: nowrap;
                                                                line-height: 1.5;
                                                                max-width: 200px;
                                                                text-align: center;
                                                            "
                                                        >
                                                            <span class="nodeLabel"
                                                                ><p>
                                                                    アイテムX：投与量計算<br />クラスC
                                                                </p></span
                                                            >
                                                        </div></foreignObject
                                                    >
                                                </g>
                                            </g>
                                            <g
                                                class="node default"
                                                id="flowchart-D6_Y-1"
                                                transform="translate(167.453125, 305)"
                                            >
                                                <rect
                                                    class="basic label-container"
                                                    style=""
                                                    x="-119.453125"
                                                    y="-38"
                                                    width="238.90625"
                                                    height="76"
                                                ></rect>
                                                <g
                                                    class="label"
                                                    style=""
                                                    transform="translate(-91.453125, -24)"
                                                >
                                                    <rect></rect>
                                                    <foreignObject width="182.90625" height="48"
                                                        ><div
                                                            xmlns="http://www.w3.org/1999/xhtml"
                                                            style="
                                                                display: table-cell;
                                                                white-space: nowrap;
                                                                line-height: 1.5;
                                                                max-width: 200px;
                                                                text-align: center;
                                                            "
                                                        >
                                                            <span class="nodeLabel"
                                                                ><p>
                                                                    アイテムY：画面表示ログ<br />分離できればクラスA
                                                                </p></span
                                                            >
                                                        </div></foreignObject
                                                    >
                                                </g>
                                            </g>
                                        </g>
                                    </g>
                                </g>
                            </g>
                        </g>
                    </svg>
                </div>
                <p>
                    分離を主張するには、「Yが故障してもXに悪影響が及ばない」ことを<strong>アーキテクチャ上で説明・検証</strong>できなければなりません。分離できない場合、全体が高いクラスになります。
                </p>
                <h3 id="sec-18">2.5 FDAの「文書化レベル」との違い</h3>
                <div class="table-scroll">
                    <table>
                        <thead>
                            <tr class="header">
                                <th>観点</th>
                                <th>IEC 62304</th>
                                <th>FDA</th>
                            </tr>
                        </thead>
                        <tbody>
                            <tr class="odd">
                                <td>区分</td>
                                <td>ソフトウェア安全クラス（A / B / C）</td>
                                <td>
                                    文書化レベル（旧：Level of
                                    Concern）。最近のガイダンスでは2区分（基本／拡張）
                                </td>
                            </tr>
                            <tr class="even">
                                <td>判定の単位</td>
                                <td>ソフトウェアシステムまたはアイテム</td>
                                <td>機能（intended useの側面）単位でも可</td>
                            </tr>
                            <tr class="odd">
                                <td>目的</td>
                                <td>プロセス・文書化の厳格さを決める</td>
                                <td>申請に含める文書化量を決める</td>
                            </tr>
                            <tr class="even">
                                <td>注意</td>
                                <td>
                                    <strong>FDAのデバイスクラス（Class I〜III）とは別物</strong>
                                </td>
                                <td></td>
                            </tr>
                        </tbody>
                    </table>
                </div>
                <aside class="callout callout-tip">
                    <div class="callout-icon">💡</div>
                    <div class="callout-body">
                        <p>
                            ベンダーが「FDAのClass II」と「62304のClass
                            B」を混同する例は、実務でも頻繁に報告されています。<strong>必ず別の概念</strong>として扱ってください。
                        </p>
                    </div>
                </aside>

                <h2 id="sec-19">Step 3：クラスごとの必要活動を把握する</h2>
                <h3 id="sec-20">3.1 全体マトリクス</h3>
                <p>
                    「○」は要求あり、「—」は要求なし（または限定的）を表します。細部は条項ごとに異なるため、<strong>必ず原文で確認</strong>してください。
                </p>
                <div class="table-scroll">
                    <table>
                        <thead>
                            <tr class="header">
                                <th>活動（箇条）</th>
                                <th style="text-align: center">クラスA</th>
                                <th style="text-align: center">クラスB</th>
                                <th style="text-align: center">クラスC</th>
                            </tr>
                        </thead>
                        <tbody>
                            <tr class="odd">
                                <td>開発計画（5.1）</td>
                                <td style="text-align: center">○</td>
                                <td style="text-align: center">○</td>
                                <td style="text-align: center">○</td>
                            </tr>
                            <tr class="even">
                                <td>ソフトウェア要求事項分析（5.2）</td>
                                <td style="text-align: center">○</td>
                                <td style="text-align: center">○</td>
                                <td style="text-align: center">○</td>
                            </tr>
                            <tr class="odd">
                                <td>アーキテクチャ設計（5.3）</td>
                                <td style="text-align: center">—</td>
                                <td style="text-align: center">○</td>
                                <td style="text-align: center">○</td>
                            </tr>
                            <tr class="even">
                                <td>詳細設計（5.4）</td>
                                <td style="text-align: center">—</td>
                                <td style="text-align: center">一部</td>
                                <td style="text-align: center">○</td>
                            </tr>
                            <tr class="odd">
                                <td>ユニット実装（5.5）</td>
                                <td style="text-align: center">○</td>
                                <td style="text-align: center">○</td>
                                <td style="text-align: center">○</td>
                            </tr>
                            <tr class="even">
                                <td>ユニット検証（5.5）</td>
                                <td style="text-align: center">—</td>
                                <td style="text-align: center">○</td>
                                <td style="text-align: center">○</td>
                            </tr>
                            <tr class="odd">
                                <td>統合と統合テスト（5.6）</td>
                                <td style="text-align: center">—</td>
                                <td style="text-align: center">○</td>
                                <td style="text-align: center">○</td>
                            </tr>
                            <tr class="even">
                                <td>システムテスト（5.7）</td>
                                <td style="text-align: center">○</td>
                                <td style="text-align: center">○</td>
                                <td style="text-align: center">○</td>
                            </tr>
                            <tr class="odd">
                                <td>リリース（5.8）</td>
                                <td style="text-align: center">○</td>
                                <td style="text-align: center">○</td>
                                <td style="text-align: center">○</td>
                            </tr>
                            <tr class="even">
                                <td>保守（箇条6）</td>
                                <td style="text-align: center">○</td>
                                <td style="text-align: center">○</td>
                                <td style="text-align: center">○</td>
                            </tr>
                            <tr class="odd">
                                <td>リスクマネジメント（箇条7）</td>
                                <td style="text-align: center">○（一部）</td>
                                <td style="text-align: center">○</td>
                                <td style="text-align: center">○</td>
                            </tr>
                            <tr class="even">
                                <td>構成管理（箇条8）</td>
                                <td style="text-align: center">○</td>
                                <td style="text-align: center">○</td>
                                <td style="text-align: center">○</td>
                            </tr>
                            <tr class="odd">
                                <td>問題解決（箇条9）</td>
                                <td style="text-align: center">○</td>
                                <td style="text-align: center">○</td>
                                <td style="text-align: center">○</td>
                            </tr>
                        </tbody>
                    </table>
                </div>
                <h3 id="sec-21">3.2 クラスと厳格さのイメージ</h3>
                <div class="mermaid-diagram" id="mmd-7" role="img">
                    <svg
                        id="mmd-svg-7"
                        width="894"
                        xmlns="http://www.w3.org/2000/svg"
                        class="flowchart"
                        height="116"
                        viewBox="0 15 894 116"
                        role="graphics-document document"
                        aria-roledescription="flowchart-v2"
                    >
                        <style>
                            #mmd-svg-7 {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 16px;
                                fill: #e6edf7;
                            }
                            @keyframes edge-animation-frame {
                                from {
                                    stroke-dashoffset: 0;
                                }
                            }
                            @keyframes dash {
                                to {
                                    stroke-dashoffset: 0;
                                }
                            }
                            #mmd-svg-7 .edge-animation-slow {
                                stroke-dasharray: 9, 5 !important;
                                stroke-dashoffset: 900;
                                animation: dash 50s linear infinite;
                                stroke-linecap: round;
                            }
                            #mmd-svg-7 .edge-animation-fast {
                                stroke-dasharray: 9, 5 !important;
                                stroke-dashoffset: 900;
                                animation: dash 20s linear infinite;
                                stroke-linecap: round;
                            }
                            #mmd-svg-7 .error-icon {
                                fill: #0d1b2e;
                            }
                            #mmd-svg-7 .error-text {
                                fill: #e6edf7;
                                stroke: #e6edf7;
                            }
                            #mmd-svg-7 .edge-thickness-normal {
                                stroke-width: 1px;
                            }
                            #mmd-svg-7 .edge-thickness-thick {
                                stroke-width: 3.5px;
                            }
                            #mmd-svg-7 .edge-pattern-solid {
                                stroke-dasharray: 0;
                            }
                            #mmd-svg-7 .edge-thickness-invisible {
                                stroke-width: 0;
                                fill: none;
                            }
                            #mmd-svg-7 .edge-pattern-dashed {
                                stroke-dasharray: 3;
                            }
                            #mmd-svg-7 .edge-pattern-dotted {
                                stroke-dasharray: 2;
                            }
                            #mmd-svg-7 .marker {
                                fill: #8aa4d6;
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-7 .marker.cross {
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-7 svg {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 16px;
                            }
                            #mmd-svg-7 p {
                                margin: 0;
                            }
                            #mmd-svg-7 .label {
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                color: #e6edf7;
                            }
                            #mmd-svg-7 .cluster-label text {
                                fill: #e6edf7;
                            }
                            #mmd-svg-7 .cluster-label span {
                                color: #e6edf7;
                            }
                            #mmd-svg-7 .cluster-label span p {
                                background-color: transparent;
                            }
                            #mmd-svg-7 .label text,
                            #mmd-svg-7 span {
                                fill: #e6edf7;
                                color: #e6edf7;
                            }
                            #mmd-svg-7 .node rect,
                            #mmd-svg-7 .node circle,
                            #mmd-svg-7 .node ellipse,
                            #mmd-svg-7 .node polygon,
                            #mmd-svg-7 .node path {
                                fill: #13253f;
                                stroke: #7c9eff;
                                stroke-width: 1px;
                            }
                            #mmd-svg-7 .rough-node .label text,
                            #mmd-svg-7 .node .label text,
                            #mmd-svg-7 .image-shape .label,
                            #mmd-svg-7 .icon-shape .label {
                                text-anchor: middle;
                            }
                            #mmd-svg-7 .node .katex path {
                                fill: #000;
                                stroke: #000;
                                stroke-width: 1px;
                            }
                            #mmd-svg-7 .rough-node .label,
                            #mmd-svg-7 .node .label,
                            #mmd-svg-7 .image-shape .label,
                            #mmd-svg-7 .icon-shape .label {
                                text-align: center;
                            }
                            #mmd-svg-7 .node.clickable {
                                cursor: pointer;
                            }
                            #mmd-svg-7 .root .anchor path {
                                fill: #8aa4d6 !important;
                                stroke-width: 0;
                                stroke: #8aa4d6;
                            }
                            #mmd-svg-7 .arrowheadPath {
                                fill: #f8eee1;
                            }
                            #mmd-svg-7 .edgePath .path {
                                stroke: #8aa4d6;
                                stroke-width: 2px;
                            }
                            #mmd-svg-7 .flowchart-link {
                                stroke: #8aa4d6;
                                fill: none;
                            }
                            #mmd-svg-7 .edgeLabel {
                                background-color: #0b1a2d;
                                text-align: center;
                            }
                            #mmd-svg-7 .edgeLabel p {
                                background-color: #0b1a2d;
                            }
                            #mmd-svg-7 .edgeLabel rect {
                                opacity: 0.5;
                                background-color: #0b1a2d;
                                fill: #0b1a2d;
                            }
                            #mmd-svg-7 .labelBkg {
                                background-color: rgba(11, 26, 45, 0.5);
                            }
                            #mmd-svg-7 .cluster rect {
                                fill: #0b1a2d;
                                stroke: #3b5280;
                                stroke-width: 1px;
                            }
                            #mmd-svg-7 .cluster text {
                                fill: #e6edf7;
                            }
                            #mmd-svg-7 .cluster span {
                                color: #e6edf7;
                            }
                            #mmd-svg-7 div.mermaidTooltip {
                                position: absolute;
                                text-align: center;
                                max-width: 200px;
                                padding: 2px;
                                font-family: 'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                                font-size: 12px;
                                background: #0d1b2e;
                                border: 1px solid #3b5280;
                                border-radius: 2px;
                                pointer-events: none;
                                z-index: 100;
                            }
                            #mmd-svg-7 .flowchartTitleText {
                                text-anchor: middle;
                                font-size: 18px;
                                fill: #e6edf7;
                            }
                            #mmd-svg-7 rect.text {
                                fill: none;
                                stroke-width: 0;
                            }
                            #mmd-svg-7 .icon-shape,
                            #mmd-svg-7 .image-shape {
                                background-color: #0b1a2d;
                                text-align: center;
                            }
                            #mmd-svg-7 .icon-shape p,
                            #mmd-svg-7 .image-shape p {
                                background-color: #0b1a2d;
                                padding: 2px;
                            }
                            #mmd-svg-7 .icon-shape rect,
                            #mmd-svg-7 .image-shape rect {
                                opacity: 0.5;
                                background-color: #0b1a2d;
                                fill: #0b1a2d;
                            }
                            #mmd-svg-7 .label-icon {
                                display: inline-block;
                                height: 1em;
                                overflow: visible;
                                vertical-align: -0.125em;
                            }
                            #mmd-svg-7 .node .label-icon path {
                                fill: currentColor;
                                stroke: revert;
                                stroke-width: revert;
                            }
                            #mmd-svg-7 :root {
                                --mermaid-font-family:
                                    'Noto Sans JP', 'Noto Sans CJK JP', sans-serif;
                            }
                        </style>
                        <g>
                            <marker
                                id="mmd-svg-7_flowchart-v2-pointEnd"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="5"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="8"
                                markerHeight="8"
                                orient="auto"
                            >
                                <path
                                    d="M 0 0 L 10 5 L 0 10 z"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-7_flowchart-v2-pointStart"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="4.5"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="8"
                                markerHeight="8"
                                orient="auto"
                            >
                                <path
                                    d="M 0 5 L 10 10 L 10 0 z"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-7_flowchart-v2-circleEnd"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="11"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <circle
                                    cx="5"
                                    cy="5"
                                    r="5"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></circle>
                            </marker>
                            <marker
                                id="mmd-svg-7_flowchart-v2-circleStart"
                                class="marker flowchart-v2"
                                viewBox="0 0 10 10"
                                refX="-1"
                                refY="5"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <circle
                                    cx="5"
                                    cy="5"
                                    r="5"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 1; stroke-dasharray: 1, 0"
                                ></circle>
                            </marker>
                            <marker
                                id="mmd-svg-7_flowchart-v2-crossEnd"
                                class="marker cross flowchart-v2"
                                viewBox="0 0 11 11"
                                refX="12"
                                refY="5.2"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <path
                                    d="M 1,1 l 9,9 M 10,1 l -9,9"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 2; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <marker
                                id="mmd-svg-7_flowchart-v2-crossStart"
                                class="marker cross flowchart-v2"
                                viewBox="0 0 11 11"
                                refX="-1"
                                refY="5.2"
                                markerUnits="userSpaceOnUse"
                                markerWidth="11"
                                markerHeight="11"
                                orient="auto"
                            >
                                <path
                                    d="M 1,1 l 9,9 M 10,1 l -9,9"
                                    class="arrowMarkerPath"
                                    style="stroke-width: 2; stroke-dasharray: 1, 0"
                                ></path>
                            </marker>
                            <g class="root">
                                <g class="clusters"></g>
                                <g class="edgePaths">
                                    <path
                                        d="M264,73L268.583,73C273.167,73,282.333,73,290.833,73C299.333,73,307.167,73,311.083,73L315,73"
                                        id="L_D7_A_D7_B_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D7_A_D7_B_0"
                                        data-points="W3sieCI6MjY0LCJ5Ijo3M30seyJ4IjoyOTEuNSwieSI6NzN9LHsieCI6MzE5LCJ5Ijo3M31d"
                                        marker-end="url(#mmd-svg-7_flowchart-v2-pointEnd)"
                                    ></path>
                                    <path
                                        d="M575,73L579.583,73C584.167,73,593.333,73,601.833,73C610.333,73,618.167,73,622.083,73L626,73"
                                        id="L_D7_B_D7_C_0"
                                        class="edge-thickness-normal edge-pattern-solid edge-thickness-normal edge-pattern-solid flowchart-link"
                                        style=""
                                        data-edge="true"
                                        data-et="edge"
                                        data-id="L_D7_B_D7_C_0"
                                        data-points="W3sieCI6NTc1LCJ5Ijo3M30seyJ4Ijo2MDIuNSwieSI6NzN9LHsieCI6NjMwLCJ5Ijo3M31d"
                                        marker-end="url(#mmd-svg-7_flowchart-v2-pointEnd)"
                                    ></path>
                                </g>
                                <g class="edgeLabels">
                                    <g class="edgeLabel">
                                        <g
                                            class="label"
                                            data-id="L_D7_A_D7_B_0"
                                            transform="translate(0, 0)"
                                        >
                                            <foreignObject width="0" height="0"
                                                ><div
                                                    xmlns="http://www.w3.org/1999/xhtml"
                                                    class="labelBkg"
                                                    style="
                                                        display: table-cell;
                                                        white-space: nowrap;
                                                        line-height: 1.5;
                                                        max-width: 200px;
                                                        text-align: center;
                                                    "
                                                >
                                                    <span class="edgeLabel"></span></div
                                            ></foreignObject>
                                        </g>
                                    </g>
                                    <g class="edgeLabel">
